<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta content="width=device-width, initial-scale=1.0" name="viewport">
    <title>Fault Detection and Diagnosis report</title>
    <link href="https://stackpath.bootstrapcdn.com/bootstrap/4.5.2/css/bootstrap.min.css" rel="stylesheet">
    <link rel="stylesheet" href="https://cdn.rawgit.com/afeld/bootstrap-toc/v1.0.1/dist/bootstrap-toc.min.css"/>
    <link rel="stylesheet" href="../static/css/style.css">
    <!-- Bootstrap JS and dependencies -->
    <script src="https://code.jquery.com/jquery-3.5.1.slim.min.js"></script>
    <script src="https://cdn.jsdelivr.net/npm/@popperjs/core@2.5.3/dist/umd/popper.min.js"></script>
    <script src="https://stackpath.bootstrapcdn.com/bootstrap/4.5.2/js/bootstrap.min.js"></script>
    <script src="https://cdn.rawgit.com/afeld/bootstrap-toc/v1.0.1/dist/bootstrap-toc.min.js"></script>
</head>
<body data-spy="scroll" data-target="#toc">
<main>
    <div class="container">
        <div class="row justify-content-center align-items-center py-4">
            <div class="logo-container">
                <img src="../static/img/baeda.png" alt="Baeda Logo" class="logo">
            </div>
            <div class="logo-container">
                <img src="../static/img/polito.png" alt="Polito Logo" class="logo">
            </div>
        </div>
        <!-- Report Header -->
        <div class="row">
            <div class="col-sm-3">
                <nav id="toc" data-toggle="toc" class="sticky-top"></nav>
            </div>
            <div class="col-sm-9">
                <div class="pb-3 mb-4 border-bottom">
                    <h1>Fault Detection and Diagnosis report</h1>
                    <p>Report for the SDAHU dataset</p>
                </div>

                <!-- Operating chart plot -->
                <div class="p-0 mb-4">
                    <h2>Operating chart</h2>
                    <div class="row p-0 mb-4">
                        <p>This section shows the operating chart. In particular, the x-axis shows the Outdoor Air Temperature, while the y-axis shows both the damper operation and the cooling coil valve operating</p>
                    </div>
                    <div class="row p-0 mb-4">
                        <div>                        <script type="text/javascript">window.PlotlyConfig = {MathJaxConfig: 'local'};</script>
        <script charset="utf-8" src="https://cdn.plot.ly/plotly-2.35.0.min.js"></script>                <div id="8e68d94d-ee1e-481f-a4ec-1e79729f151f" class="plotly-graph-div" style="height:100%; width:100%;"></div>            <script type="text/javascript">                                    window.PLOTLYENV=window.PLOTLYENV || {};                                    if (document.getElementById("8e68d94d-ee1e-481f-a4ec-1e79729f151f")) {                    Plotly.newPlot(                        "8e68d94d-ee1e-481f-a4ec-1e79729f151f",                        [{"customdata":["2018-01-01T01:00:00.000000000","2018-01-01T02:00:00.000000000","2018-01-01T03:00:00.000000000","2018-01-01T04:00:00.000000000","2018-01-01T05:00:00.000000000","2018-01-01T06:00:00.000000000","2018-01-01T07:00:00.000000000","2018-01-01T08:00:00.000000000","2018-01-01T09:00:00.000000000","2018-01-01T10:00:00.000000000","2018-01-01T11:00:00.000000000","2018-01-01T12:00:00.000000000","2018-01-01T13:00:00.000000000","2018-01-01T14:00:00.000000000","2018-01-01T15:00:00.000000000","2018-01-01T16:00:00.000000000","2018-01-01T17:00:00.000000000","2018-01-01T18:00:00.000000000","2018-01-01T19:00:00.000000000","2018-01-01T20:00:00.000000000","2018-01-01T21:00:00.000000000","2018-01-01T22:00:00.000000000","2018-01-01T23:00:00.000000000","2018-01-02T00:00:00.000000000","2018-01-02T01:00:00.000000000","2018-01-02T02:00:00.000000000","2018-01-02T03:00:00.000000000","2018-01-02T04:00:00.000000000","2018-01-02T05:00:00.000000000","2018-01-02T06:00:00.000000000","2018-01-02T07:00:00.000000000","2018-01-02T08:00:00.000000000","2018-01-02T09:00:00.000000000","2018-01-02T10:00:00.000000000","2018-01-02T11:00:00.000000000","2018-01-02T12:00:00.000000000","2018-01-02T13:00:00.000000000","2018-01-02T14:00:00.000000000","2018-01-02T15:00:00.000000000","2018-01-02T16:00:00.000000000","2018-01-02T17:00:00.000000000","2018-01-02T18:00:00.000000000","2018-01-02T19:00:00.000000000","2018-01-02T20:00:00.000000000","2018-01-02T21:00:00.000000000","2018-01-02T22:00:00.000000000","2018-01-02T23:00:00.000000000","2018-01-03T00:00:00.000000000","2018-01-03T01:00:00.000000000","2018-01-03T02:00:00.000000000","2018-01-03T03:00:00.000000000","2018-01-03T04:00:00.000000000","2018-01-03T05:00:00.000000000","2018-01-03T06:00:00.000000000","2018-01-03T07:00:00.000000000","2018-01-03T08:00:00.000000000","2018-01-03T09:00:00.000000000","2018-01-03T10:00:00.000000000","2018-01-03T11:00:00.000000000","2018-01-03T12:00:00.000000000","2018-01-03T13:00:00.000000000","2018-01-03T14:00:00.000000000","2018-01-03T15:00:00.000000000","2018-01-03T16:00:00.000000000","2018-01-03T17:00:00.000000000","2018-01-03T18:00:00.000000000","2018-01-03T19:00:00.000000000","2018-01-03T20:00:00.000000000","2018-01-03T21:00:00.000000000","2018-01-03T22:00:00.000000000","2018-01-03T23:00:00.000000000","2018-01-04T00:00:00.000000000","2018-01-04T01:00:00.000000000","2018-01-04T02:00:00.000000000","2018-01-04T03:00:00.000000000","2018-01-04T04:00:00.000000000","2018-01-04T05:00:00.000000000","2018-01-04T06:00:00.000000000","2018-01-04T07:00:00.000000000","2018-01-04T08:00:00.000000000","2018-01-04T09:00:00.000000000","2018-01-04T10:00:00.000000000","2018-01-04T11:00:00.000000000","2018-01-04T12:00:00.000000000","2018-01-04T13:00:00.000000000","2018-01-04T14:00:00.000000000","2018-01-04T15:00:00.000000000","2018-01-04T16:00:00.000000000","2018-01-04T17:00:00.000000000","2018-01-04T18:00:00.000000000","2018-01-04T19:00:00.000000000","2018-01-04T20:00:00.000000000","2018-01-04T21:00:00.000000000","2018-01-04T22:00:00.000000000","2018-01-04T23:00:00.000000000","2018-01-05T00:00:00.000000000","2018-01-05T01:00:00.000000000","2018-01-05T02:00:00.000000000","2018-01-05T03:00:00.000000000","2018-01-05T04:00:00.000000000","2018-01-05T05:00:00.000000000","2018-01-05T06:00:00.000000000","2018-01-05T07:00:00.000000000","2018-01-05T08:00:00.000000000","2018-01-05T09:00:00.000000000","2018-01-05T10:00:00.000000000","2018-01-05T11:00:00.000000000","2018-01-05T12:00:00.000000000","2018-01-05T13:00:00.000000000","2018-01-05T14:00:00.000000000","2018-01-05T15:00:00.000000000","2018-01-05T16:00:00.000000000","2018-01-05T17:00:00.000000000","2018-01-05T18:00:00.000000000","2018-01-05T19:00:00.000000000","2018-01-05T20:00:00.000000000","2018-01-05T21:00:00.000000000","2018-01-05T22:00:00.000000000","2018-01-05T23:00:00.000000000","2018-01-06T00:00:00.000000000","2018-01-06T01:00:00.000000000","2018-01-06T02:00:00.000000000","2018-01-06T03:00:00.000000000","2018-01-06T04:00:00.000000000","2018-01-06T05:00:00.000000000","2018-01-06T06:00:00.000000000","2018-01-06T07:00:00.000000000","2018-01-06T08:00:00.000000000","2018-01-06T09:00:00.000000000","2018-01-06T10:00:00.000000000","2018-01-06T11:00:00.000000000","2018-01-06T12:00:00.000000000","2018-01-06T13:00:00.000000000","2018-01-06T14:00:00.000000000","2018-01-06T15:00:00.000000000","2018-01-06T16:00:00.000000000","2018-01-06T17:00:00.000000000","2018-01-06T18:00:00.000000000","2018-01-06T19:00:00.000000000","2018-01-06T20:00:00.000000000","2018-01-06T21:00:00.000000000","2018-01-06T22:00:00.000000000","2018-01-06T23:00:00.000000000","2018-01-07T00:00:00.000000000","2018-01-07T01:00:00.000000000","2018-01-07T02:00:00.000000000","2018-01-07T03:00:00.000000000","2018-01-07T04:00:00.000000000","2018-01-07T05:00:00.000000000","2018-01-07T06:00:00.000000000","2018-01-07T07:00:00.000000000","2018-01-07T08:00:00.000000000","2018-01-07T09:00:00.000000000","2018-01-07T10:00:00.000000000","2018-01-07T11:00:00.000000000","2018-01-07T12:00:00.000000000","2018-01-07T13:00:00.000000000","2018-01-07T14:00:00.000000000","2018-01-07T15:00:00.000000000","2018-01-07T16:00:00.000000000","2018-01-07T17:00:00.000000000","2018-01-07T18:00:00.000000000","2018-01-07T19:00:00.000000000","2018-01-07T20:00:00.000000000","2018-01-07T21:00:00.000000000","2018-01-07T22:00:00.000000000","2018-01-07T23:00:00.000000000","2018-01-08T00:00:00.000000000","2018-01-08T01:00:00.000000000","2018-01-08T02:00:00.000000000","2018-01-08T03:00:00.000000000","2018-01-08T04:00:00.000000000","2018-01-08T05:00:00.000000000","2018-01-08T06:00:00.000000000","2018-01-08T07:00:00.000000000","2018-01-08T08:00:00.000000000","2018-01-08T09:00:00.000000000","2018-01-08T10:00:00.000000000","2018-01-08T11:00:00.000000000","2018-01-08T12:00:00.000000000","2018-01-08T13:00:00.000000000","2018-01-08T14:00:00.000000000","2018-01-08T15:00:00.000000000","2018-01-08T16:00:00.000000000","2018-01-08T17:00:00.000000000","2018-01-08T18:00:00.000000000","2018-01-08T19:00:00.000000000","2018-01-08T20:00:00.000000000","2018-01-08T21:00:00.000000000","2018-01-08T22:00:00.000000000","2018-01-08T23:00:00.000000000","2018-01-09T00:00:00.000000000","2018-01-09T01:00:00.000000000","2018-01-09T02:00:00.000000000","2018-01-09T03:00:00.000000000","2018-01-09T04:00:00.000000000","2018-01-09T05:00:00.000000000","2018-01-09T06:00:00.000000000","2018-01-09T07:00:00.000000000","2018-01-09T08:00:00.000000000","2018-01-09T09:00:00.000000000","2018-01-09T10:00:00.000000000","2018-01-09T11:00:00.000000000","2018-01-09T12:00:00.000000000","2018-01-09T13:00:00.000000000","2018-01-09T14:00:00.000000000","2018-01-09T15:00:00.000000000","2018-01-09T16:00:00.000000000","2018-01-09T17:00:00.000000000","2018-01-09T18:00:00.000000000","2018-01-09T19:00:00.000000000","2018-01-09T20:00:00.000000000","2018-01-09T21:00:00.000000000","2018-01-09T22:00:00.000000000","2018-01-09T23:00:00.000000000","2018-01-10T00:00:00.000000000","2018-01-10T01:00:00.000000000","2018-01-10T02:00:00.000000000","2018-01-10T03:00:00.000000000","2018-01-10T04:00:00.000000000","2018-01-10T05:00:00.000000000","2018-01-10T06:00:00.000000000","2018-01-10T07:00:00.000000000","2018-01-10T08:00:00.000000000","2018-01-10T09:00:00.000000000","2018-01-10T10:00:00.000000000","2018-01-10T11:00:00.000000000","2018-01-10T12:00:00.000000000","2018-01-10T13:00:00.000000000","2018-01-10T14:00:00.000000000","2018-01-10T15:00:00.000000000","2018-01-10T16:00:00.000000000","2018-01-10T17:00:00.000000000","2018-01-10T18:00:00.000000000","2018-01-10T19:00:00.000000000","2018-01-10T20:00:00.000000000","2018-01-10T21:00:00.000000000","2018-01-10T22:00:00.000000000","2018-01-10T23:00:00.000000000","2018-01-11T00:00:00.000000000","2018-01-11T01:00:00.000000000","2018-01-11T02:00:00.000000000","2018-01-11T03:00:00.000000000","2018-01-11T04:00:00.000000000","2018-01-11T05:00:00.000000000","2018-01-11T06:00:00.000000000","2018-01-11T07:00:00.000000000","2018-01-11T08:00:00.000000000","2018-01-11T09:00:00.000000000","2018-01-11T10:00:00.000000000","2018-01-11T11:00:00.000000000","2018-01-11T12:00:00.000000000","2018-01-11T13:00:00.000000000","2018-01-11T14:00:00.000000000","2018-01-11T15:00:00.000000000","2018-01-11T16:00:00.000000000","2018-01-11T17:00:00.000000000","2018-01-11T18:00:00.000000000","2018-01-11T19:00:00.000000000","2018-01-11T20:00:00.000000000","2018-01-11T21:00:00.000000000","2018-01-11T22:00:00.000000000","2018-01-11T23:00:00.000000000","2018-01-12T00:00:00.000000000","2018-01-12T01:00:00.000000000","2018-01-12T02:00:00.000000000","2018-01-12T03:00:00.000000000","2018-01-12T04:00:00.000000000","2018-01-12T05:00:00.000000000","2018-01-12T06:00:00.000000000","2018-01-12T07:00:00.000000000","2018-01-12T08:00:00.000000000","2018-01-12T09:00:00.000000000","2018-01-12T10:00:00.000000000","2018-01-12T11:00:00.000000000","2018-01-12T12:00:00.000000000","2018-01-12T13:00:00.000000000","2018-01-12T14:00:00.000000000","2018-01-12T15:00:00.000000000","2018-01-12T16:00:00.000000000","2018-01-12T17:00:00.000000000","2018-01-12T18:00:00.000000000","2018-01-12T19:00:00.000000000","2018-01-12T20:00:00.000000000","2018-01-12T21:00:00.000000000","2018-01-12T22:00:00.000000000","2018-01-12T23:00:00.000000000","2018-01-13T00:00:00.000000000","2018-01-13T01:00:00.000000000","2018-01-13T02:00:00.000000000","2018-01-13T03:00:00.000000000","2018-01-13T04:00:00.000000000","2018-01-13T05:00:00.000000000","2018-01-13T06:00:00.000000000","2018-01-13T07:00:00.000000000","2018-01-13T08:00:00.000000000","2018-01-13T09:00:00.000000000","2018-01-13T10:00:00.000000000","2018-01-13T11:00:00.000000000","2018-01-13T12:00:00.000000000","2018-01-13T13:00:00.000000000","2018-01-13T14:00:00.000000000","2018-01-13T15:00:00.000000000","2018-01-13T16:00:00.000000000","2018-01-13T17:00:00.000000000","2018-01-13T18:00:00.000000000","2018-01-13T19:00:00.000000000","2018-01-13T20:00:00.000000000","2018-01-13T21:00:00.000000000","2018-01-13T22:00:00.000000000","2018-01-13T23:00:00.000000000","2018-01-14T00:00:00.000000000","2018-01-14T01:00:00.000000000","2018-01-14T02:00:00.000000000","2018-01-14T03:00:00.000000000","2018-01-14T04:00:00.000000000","2018-01-14T05:00:00.000000000","2018-01-14T06:00:00.000000000","2018-01-14T07:00:00.000000000","2018-01-14T08:00:00.000000000","2018-01-14T09:00:00.000000000","2018-01-14T10:00:00.000000000","2018-01-14T11:00:00.000000000","2018-01-14T12:00:00.000000000","2018-01-14T13:00:00.000000000","2018-01-14T14:00:00.000000000","2018-01-14T15:00:00.000000000","2018-01-14T16:00:00.000000000","2018-01-14T17:00:00.000000000","2018-01-14T18:00:00.000000000","2018-01-14T19:00:00.000000000","2018-01-14T20:00:00.000000000","2018-01-14T21:00:00.000000000","2018-01-14T22:00:00.000000000","2018-01-14T23:00:00.000000000","2018-01-15T00:00:00.000000000","2018-01-15T01:00:00.000000000","2018-01-15T02:00:00.000000000","2018-01-15T03:00:00.000000000","2018-01-15T04:00:00.000000000","2018-01-15T05:00:00.000000000","2018-01-15T06:00:00.000000000","2018-01-15T07:00:00.000000000","2018-01-15T08:00:00.000000000","2018-01-15T09:00:00.000000000","2018-01-15T10:00:00.000000000","2018-01-15T11:00:00.000000000","2018-01-15T12:00:00.000000000","2018-01-15T13:00:00.000000000","2018-01-15T14:00:00.000000000","2018-01-15T15:00:00.000000000","2018-01-15T16:00:00.000000000","2018-01-15T17:00:00.000000000","2018-01-15T18:00:00.000000000","2018-01-15T19:00:00.000000000","2018-01-15T20:00:00.000000000","2018-01-15T21:00:00.000000000","2018-01-15T22:00:00.000000000","2018-01-15T23:00:00.000000000","2018-01-16T00:00:00.000000000","2018-01-16T01:00:00.000000000","2018-01-16T02:00:00.000000000","2018-01-16T03:00:00.000000000","2018-01-16T04:00:00.000000000","2018-01-16T05:00:00.000000000","2018-01-16T06:00:00.000000000","2018-01-16T07:00:00.000000000","2018-01-16T08:00:00.000000000","2018-01-16T09:00:00.000000000","2018-01-16T10:00:00.000000000","2018-01-16T11:00:00.000000000","2018-01-16T12:00:00.000000000","2018-01-16T13:00:00.000000000","2018-01-16T14:00:00.000000000","2018-01-16T15:00:00.000000000","2018-01-16T16:00:00.000000000","2018-01-16T17:00:00.000000000","2018-01-16T18:00:00.000000000","2018-01-16T19:00:00.000000000","2018-01-16T20:00:00.000000000","2018-01-16T21:00:00.000000000","2018-01-16T22:00:00.000000000","2018-01-16T23:00:00.000000000","2018-01-17T00:00:00.000000000","2018-01-17T01:00:00.000000000","2018-01-17T02:00:00.000000000","2018-01-17T03:00:00.000000000","2018-01-17T04:00:00.000000000","2018-01-17T05:00:00.000000000","2018-01-17T06:00:00.000000000","2018-01-17T07:00:00.000000000","2018-01-17T08:00:00.000000000","2018-01-17T09:00:00.000000000","2018-01-17T10:00:00.000000000","2018-01-17T11:00:00.000000000","2018-01-17T12:00:00.000000000","2018-01-17T13:00:00.000000000","2018-01-17T14:00:00.000000000","2018-01-17T15:00:00.000000000","2018-01-17T16:00:00.000000000","2018-01-17T17:00:00.000000000","2018-01-17T18:00:00.000000000","2018-01-17T19:00:00.000000000","2018-01-17T20:00:00.000000000","2018-01-17T21:00:00.000000000","2018-01-17T22:00:00.000000000","2018-01-17T23:00:00.000000000","2018-01-18T00:00:00.000000000","2018-01-18T01:00:00.000000000","2018-01-18T02:00:00.000000000","2018-01-18T03:00:00.000000000","2018-01-18T04:00:00.000000000","2018-01-18T05:00:00.000000000","2018-01-18T06:00:00.000000000","2018-01-18T07:00:00.000000000","2018-01-18T08:00:00.000000000","2018-01-18T09:00:00.000000000","2018-01-18T10:00:00.000000000","2018-01-18T11:00:00.000000000","2018-01-18T12:00:00.000000000","2018-01-18T13:00:00.000000000","2018-01-18T14:00:00.000000000","2018-01-18T15:00:00.000000000","2018-01-18T16:00:00.000000000","2018-01-18T17:00:00.000000000","2018-01-18T18:00:00.000000000","2018-01-18T19:00:00.000000000","2018-01-18T20:00:00.000000000","2018-01-18T21:00:00.000000000","2018-01-18T22:00:00.000000000","2018-01-18T23:00:00.000000000","2018-01-19T00:00:00.000000000","2018-01-19T01:00:00.000000000","2018-01-19T02:00:00.000000000","2018-01-19T03:00:00.000000000","2018-01-19T04:00:00.000000000","2018-01-19T05:00:00.000000000","2018-01-19T06:00:00.000000000","2018-01-19T07:00:00.000000000","2018-01-19T08:00:00.000000000","2018-01-19T09:00:00.000000000","2018-01-19T10:00:00.000000000","2018-01-19T11:00:00.000000000","2018-01-19T12:00:00.000000000","2018-01-19T13:00:00.000000000","2018-01-19T14:00:00.000000000","2018-01-19T15:00:00.000000000","2018-01-19T16:00:00.000000000","2018-01-19T17:00:00.000000000","2018-01-19T18:00:00.000000000","2018-01-19T19:00:00.000000000","2018-01-19T20:00:00.000000000","2018-01-19T21:00:00.000000000","2018-01-19T22:00:00.000000000","2018-01-19T23:00:00.000000000","2018-01-20T00:00:00.000000000","2018-01-20T01:00:00.000000000","2018-01-20T02:00:00.000000000","2018-01-20T03:00:00.000000000","2018-01-20T04:00:00.000000000","2018-01-20T05:00:00.000000000","2018-01-20T06:00:00.000000000","2018-01-20T07:00:00.000000000","2018-01-20T08:00:00.000000000","2018-01-20T09:00:00.000000000","2018-01-20T10:00:00.000000000","2018-01-20T11:00:00.000000000","2018-01-20T12:00:00.000000000","2018-01-20T13:00:00.000000000","2018-01-20T14:00:00.000000000","2018-01-20T15:00:00.000000000","2018-01-20T16:00:00.000000000","2018-01-20T17:00:00.000000000","2018-01-20T18:00:00.000000000","2018-01-20T19:00:00.000000000","2018-01-20T20:00:00.000000000","2018-01-20T21:00:00.000000000","2018-01-20T22:00:00.000000000","2018-01-20T23:00:00.000000000","2018-01-21T00:00:00.000000000","2018-01-21T01:00:00.000000000","2018-01-21T02:00:00.000000000","2018-01-21T03:00:00.000000000","2018-01-21T04:00:00.000000000","2018-01-21T05:00:00.000000000","2018-01-21T06:00:00.000000000","2018-01-21T07:00:00.000000000","2018-01-21T08:00:00.000000000","2018-01-21T09:00:00.000000000","2018-01-21T10:00:00.000000000","2018-01-21T11:00:00.000000000","2018-01-21T12:00:00.000000000","2018-01-21T13:00:00.000000000","2018-01-21T14:00:00.000000000","2018-01-21T15:00:00.000000000","2018-01-21T16:00:00.000000000","2018-01-21T17:00:00.000000000","2018-01-21T18:00:00.000000000","2018-01-21T19:00:00.000000000","2018-01-21T20:00:00.000000000","2018-01-21T21:00:00.000000000","2018-01-21T22:00:00.000000000","2018-01-21T23:00:00.000000000","2018-01-22T00:00:00.000000000","2018-01-22T01:00:00.000000000","2018-01-22T02:00:00.000000000","2018-01-22T03:00:00.000000000","2018-01-22T04:00:00.000000000","2018-01-22T05:00:00.000000000","2018-01-22T06:00:00.000000000","2018-01-22T07:00:00.000000000","2018-01-22T08:00:00.000000000","2018-01-22T09:00:00.000000000","2018-01-22T10:00:00.000000000","2018-01-22T11:00:00.000000000","2018-01-22T12:00:00.000000000","2018-01-22T13:00:00.000000000","2018-01-22T14:00:00.000000000","2018-01-22T15:00:00.000000000","2018-01-22T16:00:00.000000000","2018-01-22T17:00:00.000000000","2018-01-22T18:00:00.000000000","2018-01-22T19:00:00.000000000","2018-01-22T20:00:00.000000000","2018-01-22T21:00:00.000000000","2018-01-22T22:00:00.000000000","2018-01-22T23:00:00.000000000","2018-01-23T00:00:00.000000000","2018-01-23T01:00:00.000000000","2018-01-23T02:00:00.000000000","2018-01-23T03:00:00.000000000","2018-01-23T04:00:00.000000000","2018-01-23T05:00:00.000000000","2018-01-23T06:00:00.000000000","2018-01-23T07:00:00.000000000","2018-01-23T08:00:00.000000000","2018-01-23T09:00:00.000000000","2018-01-23T10:00:00.000000000","2018-01-23T11:00:00.000000000","2018-01-23T12:00:00.000000000","2018-01-23T13:00:00.000000000","2018-01-23T14:00:00.000000000","2018-01-23T15:00:00.000000000","2018-01-23T16:00:00.000000000","2018-01-23T17:00:00.000000000","2018-01-23T18:00:00.000000000","2018-01-23T19:00:00.000000000","2018-01-23T20:00:00.000000000","2018-01-23T21:00:00.000000000","2018-01-23T22:00:00.000000000","2018-01-23T23:00:00.000000000","2018-01-24T00:00:00.000000000","2018-01-24T01:00:00.000000000","2018-01-24T02:00:00.000000000","2018-01-24T03:00:00.000000000","2018-01-24T04:00:00.000000000","2018-01-24T05:00:00.000000000","2018-01-24T06:00:00.000000000","2018-01-24T07:00:00.000000000","2018-01-24T08:00:00.000000000","2018-01-24T09:00:00.000000000","2018-01-24T10:00:00.000000000","2018-01-24T11:00:00.000000000","2018-01-24T12:00:00.000000000","2018-01-24T13:00:00.000000000","2018-01-24T14:00:00.000000000","2018-01-24T15:00:00.000000000","2018-01-24T16:00:00.000000000","2018-01-24T17:00:00.000000000","2018-01-24T18:00:00.000000000","2018-01-24T19:00:00.000000000","2018-01-24T20:00:00.000000000","2018-01-24T21:00:00.000000000","2018-01-24T22:00:00.000000000","2018-01-24T23:00:00.000000000","2018-01-25T00:00:00.000000000","2018-01-25T01:00:00.000000000","2018-01-25T02:00:00.000000000","2018-01-25T03:00:00.000000000","2018-01-25T04:00:00.000000000","2018-01-25T05:00:00.000000000","2018-01-25T06:00:00.000000000","2018-01-25T07:00:00.000000000","2018-01-25T08:00:00.000000000","2018-01-25T09:00:00.000000000","2018-01-25T10:00:00.000000000","2018-01-25T11:00:00.000000000","2018-01-25T12:00:00.000000000","2018-01-25T13:00:00.000000000","2018-01-25T14:00:00.000000000","2018-01-25T15:00:00.000000000","2018-01-25T16:00:00.000000000","2018-01-25T17:00:00.000000000","2018-01-25T18:00:00.000000000","2018-01-25T19:00:00.000000000","2018-01-25T20:00:00.000000000","2018-01-25T21:00:00.000000000","2018-01-25T22:00:00.000000000","2018-01-25T23:00:00.000000000","2018-01-26T00:00:00.000000000","2018-01-26T01:00:00.000000000","2018-01-26T02:00:00.000000000","2018-01-26T03:00:00.000000000","2018-01-26T04:00:00.000000000","2018-01-26T05:00:00.000000000","2018-01-26T06:00:00.000000000","2018-01-26T07:00:00.000000000","2018-01-26T08:00:00.000000000","2018-01-26T09:00:00.000000000","2018-01-26T10:00:00.000000000","2018-01-26T11:00:00.000000000","2018-01-26T12:00:00.000000000","2018-01-26T13:00:00.000000000","2018-01-26T14:00:00.000000000","2018-01-26T15:00:00.000000000","2018-01-26T16:00:00.000000000","2018-01-26T17:00:00.000000000","2018-01-26T18:00:00.000000000","2018-01-26T19:00:00.000000000","2018-01-26T20:00:00.000000000","2018-01-26T21:00:00.000000000","2018-01-26T22:00:00.000000000","2018-01-26T23:00:00.000000000","2018-01-27T00:00:00.000000000","2018-01-27T01:00:00.000000000","2018-01-27T02:00:00.000000000","2018-01-27T03:00:00.000000000","2018-01-27T04:00:00.000000000","2018-01-27T05:00:00.000000000","2018-01-27T06:00:00.000000000","2018-01-27T07:00:00.000000000","2018-01-27T08:00:00.000000000","2018-01-27T09:00:00.000000000","2018-01-27T10:00:00.000000000","2018-01-27T11:00:00.000000000","2018-01-27T12:00:00.000000000","2018-01-27T13:00:00.000000000","2018-01-27T14:00:00.000000000","2018-01-27T15:00:00.000000000","2018-01-27T16:00:00.000000000","2018-01-27T17:00:00.000000000","2018-01-27T18:00:00.000000000","2018-01-27T19:00:00.000000000","2018-01-27T20:00:00.000000000","2018-01-27T21:00:00.000000000","2018-01-27T22:00:00.000000000","2018-01-27T23:00:00.000000000","2018-01-28T00:00:00.000000000","2018-01-28T01:00:00.000000000","2018-01-28T02:00:00.000000000","2018-01-28T03:00:00.000000000","2018-01-28T04:00:00.000000000","2018-01-28T05:00:00.000000000","2018-01-28T06:00:00.000000000","2018-01-28T07:00:00.000000000","2018-01-28T08:00:00.000000000","2018-01-28T09:00:00.000000000","2018-01-28T10:00:00.000000000","2018-01-28T11:00:00.000000000","2018-01-28T12:00:00.000000000","2018-01-28T13:00:00.000000000","2018-01-28T14:00:00.000000000","2018-01-28T15:00:00.000000000","2018-01-28T16:00:00.000000000","2018-01-28T17:00:00.000000000","2018-01-28T18:00:00.000000000","2018-01-28T19:00:00.000000000","2018-01-28T20:00:00.000000000","2018-01-28T21:00:00.000000000","2018-01-28T22:00:00.000000000","2018-01-28T23:00:00.000000000","2018-01-29T00:00:00.000000000","2018-01-29T01:00:00.000000000","2018-01-29T02:00:00.000000000","2018-01-29T03:00:00.000000000","2018-01-29T04:00:00.000000000","2018-01-29T05:00:00.000000000","2018-01-29T06:00:00.000000000","2018-01-29T07:00:00.000000000","2018-01-29T08:00:00.000000000","2018-01-29T09:00:00.000000000","2018-01-29T10:00:00.000000000","2018-01-29T11:00:00.000000000","2018-01-29T12:00:00.000000000","2018-01-29T13:00:00.000000000","2018-01-29T14:00:00.000000000","2018-01-29T15:00:00.000000000","2018-01-29T16:00:00.000000000","2018-01-29T17:00:00.000000000","2018-01-29T18:00:00.000000000","2018-01-29T19:00:00.000000000","2018-01-29T20:00:00.000000000","2018-01-29T21:00:00.000000000","2018-01-29T22:00:00.000000000","2018-01-29T23:00:00.000000000","2018-01-30T00:00:00.000000000","2018-01-30T01:00:00.000000000","2018-01-30T02:00:00.000000000","2018-01-30T03:00:00.000000000","2018-01-30T04:00:00.000000000","2018-01-30T05:00:00.000000000","2018-01-30T06:00:00.000000000","2018-01-30T07:00:00.000000000","2018-01-30T08:00:00.000000000","2018-01-30T09:00:00.000000000","2018-01-30T10:00:00.000000000","2018-01-30T11:00:00.000000000","2018-01-30T12:00:00.000000000","2018-01-30T13:00:00.000000000","2018-01-30T14:00:00.000000000","2018-01-30T15:00:00.000000000","2018-01-30T16:00:00.000000000","2018-01-30T17:00:00.000000000","2018-01-30T18:00:00.000000000","2018-01-30T19:00:00.000000000","2018-01-30T20:00:00.000000000","2018-01-30T21:00:00.000000000","2018-01-30T22:00:00.000000000","2018-01-30T23:00:00.000000000","2018-01-31T00:00:00.000000000","2018-01-31T01:00:00.000000000","2018-01-31T02:00:00.000000000","2018-01-31T03:00:00.000000000","2018-01-31T04:00:00.000000000","2018-01-31T05:00:00.000000000","2018-01-31T06:00:00.000000000","2018-01-31T07:00:00.000000000","2018-01-31T08:00:00.000000000","2018-01-31T09:00:00.000000000","2018-01-31T10:00:00.000000000","2018-01-31T11:00:00.000000000","2018-01-31T12:00:00.000000000","2018-01-31T13:00:00.000000000","2018-01-31T14:00:00.000000000","2018-01-31T15:00:00.000000000","2018-01-31T16:00:00.000000000","2018-01-31T17:00:00.000000000","2018-01-31T18:00:00.000000000","2018-01-31T19:00:00.000000000","2018-01-31T20:00:00.000000000","2018-01-31T21:00:00.000000000","2018-01-31T22:00:00.000000000","2018-01-31T23:00:00.000000000","2018-02-01T00:00:00.000000000","2018-02-01T01:00:00.000000000","2018-02-01T02:00:00.000000000","2018-02-01T03:00:00.000000000","2018-02-01T04:00:00.000000000","2018-02-01T05:00:00.000000000","2018-02-01T06:00:00.000000000","2018-02-01T07:00:00.000000000","2018-02-01T08:00:00.000000000","2018-02-01T09:00:00.000000000","2018-02-01T10:00:00.000000000","2018-02-01T11:00:00.000000000","2018-02-01T12:00:00.000000000","2018-02-01T13:00:00.000000000","2018-02-01T14:00:00.000000000","2018-02-01T15:00:00.000000000","2018-02-01T16:00:00.000000000","2018-02-01T17:00:00.000000000","2018-02-01T18:00:00.000000000","2018-02-01T19:00:00.000000000","2018-02-01T20:00:00.000000000","2018-02-01T21:00:00.000000000","2018-02-01T22:00:00.000000000","2018-02-01T23:00:00.000000000","2018-02-02T00:00:00.000000000","2018-02-02T01:00:00.000000000","2018-02-02T02:00:00.000000000","2018-02-02T03:00:00.000000000","2018-02-02T04:00:00.000000000","2018-02-02T05:00:00.000000000","2018-02-02T06:00:00.000000000","2018-02-02T07:00:00.000000000","2018-02-02T08:00:00.000000000","2018-02-02T09:00:00.000000000","2018-02-02T10:00:00.000000000","2018-02-02T11:00:00.000000000","2018-02-02T12:00:00.000000000","2018-02-02T13:00:00.000000000","2018-02-02T14:00:00.000000000","2018-02-02T15:00:00.000000000","2018-02-02T16:00:00.000000000","2018-02-02T17:00:00.000000000","2018-02-02T18:00:00.000000000","2018-02-02T19:00:00.000000000","2018-02-02T20:00:00.000000000","2018-02-02T21:00:00.000000000","2018-02-02T22:00:00.000000000","2018-02-02T23:00:00.000000000","2018-02-03T00:00:00.000000000","2018-02-03T01:00:00.000000000","2018-02-03T02:00:00.000000000","2018-02-03T03:00:00.000000000","2018-02-03T04:00:00.000000000","2018-02-03T05:00:00.000000000","2018-02-03T06:00:00.000000000","2018-02-03T07:00:00.000000000","2018-02-03T08:00:00.000000000","2018-02-03T09:00:00.000000000","2018-02-03T10:00:00.000000000","2018-02-03T11:00:00.000000000","2018-02-03T12:00:00.000000000","2018-02-03T13:00:00.000000000","2018-02-03T14:00:00.000000000","2018-02-03T15:00:00.000000000","2018-02-03T16:00:00.000000000","2018-02-03T17:00:00.000000000","2018-02-03T18:00:00.000000000","2018-02-03T19:00:00.000000000","2018-02-03T20:00:00.000000000","2018-02-03T21:00:00.000000000","2018-02-03T22:00:00.000000000","2018-02-03T23:00:00.000000000","2018-02-04T00:00:00.000000000","2018-02-04T01:00:00.000000000","2018-02-04T02:00:00.000000000","2018-02-04T03:00:00.000000000","2018-02-04T04:00:00.000000000","2018-02-04T05:00:00.000000000","2018-02-04T06:00:00.000000000","2018-02-04T07:00:00.000000000","2018-02-04T08:00:00.000000000","2018-02-04T09:00:00.000000000","2018-02-04T10:00:00.000000000","2018-02-04T11:00:00.000000000","2018-02-04T12:00:00.000000000","2018-02-04T13:00:00.000000000","2018-02-04T14:00:00.000000000","2018-02-04T15:00:00.000000000","2018-02-04T16:00:00.000000000","2018-02-04T17:00:00.000000000","2018-02-04T18:00:00.000000000","2018-02-04T19:00:00.000000000","2018-02-04T20:00:00.000000000","2018-02-04T21:00:00.000000000","2018-02-04T22:00:00.000000000","2018-02-04T23:00:00.000000000","2018-02-05T00:00:00.000000000","2018-02-05T01:00:00.000000000","2018-02-05T02:00:00.000000000","2018-02-05T03:00:00.000000000","2018-02-05T04:00:00.000000000","2018-02-05T05:00:00.000000000","2018-02-05T06:00:00.000000000","2018-02-05T07:00:00.000000000","2018-02-05T08:00:00.000000000","2018-02-05T09:00:00.000000000","2018-02-05T10:00:00.000000000","2018-02-05T11:00:00.000000000","2018-02-05T12:00:00.000000000","2018-02-05T13:00:00.000000000","2018-02-05T14:00:00.000000000","2018-02-05T15:00:00.000000000","2018-02-05T16:00:00.000000000","2018-02-05T17:00:00.000000000","2018-02-05T18:00:00.000000000","2018-02-05T19:00:00.000000000","2018-02-05T20:00:00.000000000","2018-02-05T21:00:00.000000000","2018-02-05T22:00:00.000000000","2018-02-05T23:00:00.000000000","2018-02-06T00:00:00.000000000","2018-02-06T01:00:00.000000000","2018-02-06T02:00:00.000000000","2018-02-06T03:00:00.000000000","2018-02-06T04:00:00.000000000","2018-02-06T05:00:00.000000000","2018-02-06T06:00:00.000000000","2018-02-06T07:00:00.000000000","2018-02-06T08:00:00.000000000","2018-02-06T09:00:00.000000000","2018-02-06T10:00:00.000000000","2018-02-06T11:00:00.000000000","2018-02-06T12:00:00.000000000","2018-02-06T13:00:00.000000000","2018-02-06T14:00:00.000000000","2018-02-06T15:00:00.000000000","2018-02-06T16:00:00.000000000","2018-02-06T17:00:00.000000000","2018-02-06T18:00:00.000000000","2018-02-06T19:00:00.000000000","2018-02-06T20:00:00.000000000","2018-02-06T21:00:00.000000000","2018-02-06T22:00:00.000000000","2018-02-06T23:00:00.000000000","2018-02-07T00:00:00.000000000","2018-02-07T01:00:00.000000000","2018-02-07T02:00:00.000000000","2018-02-07T03:00:00.000000000","2018-02-07T04:00:00.000000000","2018-02-07T05:00:00.000000000","2018-02-07T06:00:00.000000000","2018-02-07T07:00:00.000000000","2018-02-07T08:00:00.000000000","2018-02-07T09:00:00.000000000","2018-02-07T10:00:00.000000000","2018-02-07T11:00:00.000000000","2018-02-07T12:00:00.000000000","2018-02-07T13:00:00.000000000","2018-02-07T14:00:00.000000000","2018-02-07T15:00:00.000000000","2018-02-07T16:00:00.000000000","2018-02-07T17:00:00.000000000","2018-02-07T18:00:00.000000000","2018-02-07T19:00:00.000000000","2018-02-07T20:00:00.000000000","2018-02-07T21:00:00.000000000","2018-02-07T22:00:00.000000000","2018-02-07T23:00:00.000000000","2018-02-08T00:00:00.000000000","2018-02-08T01:00:00.000000000","2018-02-08T02:00:00.000000000","2018-02-08T03:00:00.000000000","2018-02-08T04:00:00.000000000","2018-02-08T05:00:00.000000000","2018-02-08T06:00:00.000000000","2018-02-08T07:00:00.000000000","2018-02-08T08:00:00.000000000","2018-02-08T09:00:00.000000000","2018-02-08T10:00:00.000000000","2018-02-08T11:00:00.000000000","2018-02-08T12:00:00.000000000","2018-02-08T13:00:00.000000000","2018-02-08T14:00:00.000000000","2018-02-08T15:00:00.000000000","2018-02-08T16:00:00.000000000","2018-02-08T17:00:00.000000000","2018-02-08T18:00:00.000000000","2018-02-08T19:00:00.000000000","2018-02-08T20:00:00.000000000","2018-02-08T21:00:00.000000000","2018-02-08T22:00:00.000000000","2018-02-08T23:00:00.000000000","2018-02-09T00:00:00.000000000","2018-02-09T01:00:00.000000000","2018-02-09T02:00:00.000000000","2018-02-09T03:00:00.000000000","2018-02-09T04:00:00.000000000","2018-02-09T05:00:00.000000000","2018-02-09T06:00:00.000000000","2018-02-09T07:00:00.000000000","2018-02-09T08:00:00.000000000","2018-02-09T09:00:00.000000000","2018-02-09T10:00:00.000000000","2018-02-09T11:00:00.000000000","2018-02-09T12:00:00.000000000","2018-02-09T13:00:00.000000000","2018-02-09T14:00:00.000000000","2018-02-09T15:00:00.000000000","2018-02-09T16:00:00.000000000","2018-02-09T17:00:00.000000000","2018-02-09T18:00:00.000000000","2018-02-09T19:00:00.000000000","2018-02-09T20:00:00.000000000","2018-02-09T21:00:00.000000000","2018-02-09T22:00:00.000000000","2018-02-09T23:00:00.000000000","2018-02-10T00:00:00.000000000","2018-02-10T01:00:00.000000000","2018-02-10T02:00:00.000000000","2018-02-10T03:00:00.000000000","2018-02-10T04:00:00.000000000","2018-02-10T05:00:00.000000000","2018-02-10T06:00:00.000000000","2018-02-10T07:00:00.000000000","2018-02-10T08:00:00.000000000","2018-02-10T09:00:00.000000000","2018-02-10T10:00:00.000000000","2018-02-10T11:00:00.000000000","2018-02-10T12:00:00.000000000","2018-02-10T13:00:00.000000000","2018-02-10T14:00:00.000000000","2018-02-10T15:00:00.000000000","2018-02-10T16:00:00.000000000","2018-02-10T17:00:00.000000000","2018-02-10T18:00:00.000000000","2018-02-10T19:00:00.000000000","2018-02-10T20:00:00.000000000","2018-02-10T21:00:00.000000000","2018-02-10T22:00:00.000000000","2018-02-10T23:00:00.000000000","2018-02-11T00:00:00.000000000","2018-02-11T01:00:00.000000000","2018-02-11T02:00:00.000000000","2018-02-11T03:00:00.000000000","2018-02-11T04:00:00.000000000","2018-02-11T05:00:00.000000000","2018-02-11T06:00:00.000000000","2018-02-11T07:00:00.000000000","2018-02-11T08:00:00.000000000","2018-02-11T09:00:00.000000000","2018-02-11T10:00:00.000000000","2018-02-11T11:00:00.000000000","2018-02-11T12:00:00.000000000","2018-02-11T13:00:00.000000000","2018-02-11T14:00:00.000000000","2018-02-11T15:00:00.000000000","2018-02-11T16:00:00.000000000","2018-02-11T17:00:00.000000000","2018-02-11T18:00:00.000000000","2018-02-11T19:00:00.000000000","2018-02-11T20:00:00.000000000","2018-02-11T21:00:00.000000000","2018-02-11T22:00:00.000000000","2018-02-11T23:00:00.000000000","2018-02-12T00:00:00.000000000","2018-02-12T01:00:00.000000000","2018-02-12T02:00:00.000000000","2018-02-12T03:00:00.000000000","2018-02-12T04:00:00.000000000","2018-02-12T05:00:00.000000000","2018-02-12T06:00:00.000000000","2018-02-12T07:00:00.000000000","2018-02-12T08:00:00.000000000","2018-02-12T09:00:00.000000000","2018-02-12T10:00:00.000000000","2018-02-12T11:00:00.000000000","2018-02-12T12:00:00.000000000","2018-02-12T13:00:00.000000000","2018-02-12T14:00:00.000000000","2018-02-12T15:00:00.000000000","2018-02-12T16:00:00.000000000","2018-02-12T17:00:00.000000000","2018-02-12T18:00:00.000000000","2018-02-12T19:00:00.000000000","2018-02-12T20:00:00.000000000","2018-02-12T21:00:00.000000000","2018-02-12T22:00:00.000000000","2018-02-12T23:00:00.000000000","2018-02-13T00:00:00.000000000","2018-02-13T01:00:00.000000000","2018-02-13T02:00:00.000000000","2018-02-13T03:00:00.000000000","2018-02-13T04:00:00.000000000","2018-02-13T05:00:00.000000000","2018-02-13T06:00:00.000000000","2018-02-13T07:00:00.000000000","2018-02-13T08:00:00.000000000","2018-02-13T09:00:00.000000000","2018-02-13T10:00:00.000000000","2018-02-13T11:00:00.000000000","2018-02-13T12:00:00.000000000","2018-02-13T13:00:00.000000000","2018-02-13T14:00:00.000000000","2018-02-13T15:00:00.000000000","2018-02-13T16:00:00.000000000","2018-02-13T17:00:00.000000000","2018-02-13T18:00:00.000000000","2018-02-13T19:00:00.000000000","2018-02-13T20:00:00.000000000","2018-02-13T21:00:00.000000000","2018-02-13T22:00:00.000000000","2018-02-13T23:00:00.000000000","2018-02-14T00:00:00.000000000","2018-02-14T01:00:00.000000000","2018-02-14T02:00:00.000000000","2018-02-14T03:00:00.000000000","2018-02-14T04:00:00.000000000","2018-02-14T05:00:00.000000000","2018-02-14T06:00:00.000000000","2018-02-14T07:00:00.000000000","2018-02-14T08:00:00.000000000","2018-02-14T09:00:00.000000000","2018-02-14T10:00:00.000000000","2018-02-14T11:00:00.000000000","2018-02-14T12:00:00.000000000","2018-02-14T13:00:00.000000000","2018-02-14T14:00:00.000000000","2018-02-14T15:00:00.000000000","2018-02-14T16:00:00.000000000","2018-02-14T17:00:00.000000000","2018-02-14T18:00:00.000000000","2018-02-14T19:00:00.000000000","2018-02-14T20:00:00.000000000","2018-02-14T21:00:00.000000000","2018-02-14T22:00:00.000000000","2018-02-14T23:00:00.000000000","2018-02-15T00:00:00.000000000","2018-02-15T01:00:00.000000000","2018-02-15T02:00:00.000000000","2018-02-15T03:00:00.000000000","2018-02-15T04:00:00.000000000","2018-02-15T05:00:00.000000000","2018-02-15T06:00:00.000000000","2018-02-15T07:00:00.000000000","2018-02-15T08:00:00.000000000","2018-02-15T09:00:00.000000000","2018-02-15T10:00:00.000000000","2018-02-15T11:00:00.000000000","2018-02-15T12:00:00.000000000","2018-02-15T13:00:00.000000000","2018-02-15T14:00:00.000000000","2018-02-15T15:00:00.000000000","2018-02-15T16:00:00.000000000","2018-02-15T17:00:00.000000000","2018-02-15T18:00:00.000000000","2018-02-15T19:00:00.000000000","2018-02-15T20:00:00.000000000","2018-02-15T21:00:00.000000000","2018-02-15T22:00:00.000000000","2018-02-15T23:00:00.000000000","2018-02-16T00:00:00.000000000","2018-02-16T01:00:00.000000000","2018-02-16T02:00:00.000000000","2018-02-16T03:00:00.000000000","2018-02-16T04:00:00.000000000","2018-02-16T05:00:00.000000000","2018-02-16T06:00:00.000000000","2018-02-16T07:00:00.000000000","2018-02-16T08:00:00.000000000","2018-02-16T09:00:00.000000000","2018-02-16T10:00:00.000000000","2018-02-16T11:00:00.000000000","2018-02-16T12:00:00.000000000","2018-02-16T13:00:00.000000000","2018-02-16T14:00:00.000000000","2018-02-16T15:00:00.000000000","2018-02-16T16:00:00.000000000","2018-02-16T17:00:00.000000000","2018-02-16T18:00:00.000000000","2018-02-16T19:00:00.000000000","2018-02-16T20:00:00.000000000","2018-02-16T21:00:00.000000000","2018-02-16T22:00:00.000000000","2018-02-16T23:00:00.000000000","2018-02-17T00:00:00.000000000","2018-02-17T01:00:00.000000000","2018-02-17T02:00:00.000000000","2018-02-17T03:00:00.000000000","2018-02-17T04:00:00.000000000","2018-02-17T05:00:00.000000000","2018-02-17T06:00:00.000000000","2018-02-17T07:00:00.000000000","2018-02-17T08:00:00.000000000","2018-02-17T09:00:00.000000000","2018-02-17T10:00:00.000000000","2018-02-17T11:00:00.000000000","2018-02-17T12:00:00.000000000","2018-02-17T13:00:00.000000000","2018-02-17T14:00:00.000000000","2018-02-17T15:00:00.000000000","2018-02-17T16:00:00.000000000","2018-02-17T17:00:00.000000000","2018-02-17T18:00:00.000000000","2018-02-17T19:00:00.000000000","2018-02-17T20:00:00.000000000","2018-02-17T21:00:00.000000000","2018-02-17T22:00:00.000000000","2018-02-17T23:00:00.000000000","2018-02-18T00:00:00.000000000","2018-02-18T01:00:00.000000000","2018-02-18T02:00:00.000000000","2018-02-18T03:00:00.000000000","2018-02-18T04:00:00.000000000","2018-02-18T05:00:00.000000000","2018-02-18T06:00:00.000000000","2018-02-18T07:00:00.000000000","2018-02-18T08:00:00.000000000","2018-02-18T09:00:00.000000000","2018-02-18T10:00:00.000000000","2018-02-18T11:00:00.000000000","2018-02-18T12:00:00.000000000","2018-02-18T13:00:00.000000000","2018-02-18T14:00:00.000000000","2018-02-18T15:00:00.000000000","2018-02-18T16:00:00.000000000","2018-02-18T17:00:00.000000000","2018-02-18T18:00:00.000000000","2018-02-18T19:00:00.000000000","2018-02-18T20:00:00.000000000","2018-02-18T21:00:00.000000000","2018-02-18T22:00:00.000000000","2018-02-18T23:00:00.000000000","2018-02-19T00:00:00.000000000","2018-02-19T01:00:00.000000000","2018-02-19T02:00:00.000000000","2018-02-19T03:00:00.000000000","2018-02-19T04:00:00.000000000","2018-02-19T05:00:00.000000000","2018-02-19T06:00:00.000000000","2018-02-19T07:00:00.000000000","2018-02-19T08:00:00.000000000","2018-02-19T09:00:00.000000000","2018-02-19T10:00:00.000000000","2018-02-19T11:00:00.000000000","2018-02-19T12:00:00.000000000","2018-02-19T13:00:00.000000000","2018-02-19T14:00:00.000000000","2018-02-19T15:00:00.000000000","2018-02-19T16:00:00.000000000","2018-02-19T17:00:00.000000000","2018-02-19T18:00:00.000000000","2018-02-19T19:00:00.000000000","2018-02-19T20:00:00.000000000","2018-02-19T21:00:00.000000000","2018-02-19T22:00:00.000000000","2018-02-19T23:00:00.000000000","2018-02-20T00:00:00.000000000","2018-02-20T01:00:00.000000000","2018-02-20T02:00:00.000000000","2018-02-20T03:00:00.000000000","2018-02-20T04:00:00.000000000","2018-02-20T05:00:00.000000000","2018-02-20T06:00:00.000000000","2018-02-20T07:00:00.000000000","2018-02-20T08:00:00.000000000","2018-02-20T09:00:00.000000000","2018-02-20T10:00:00.000000000","2018-02-20T11:00:00.000000000","2018-02-20T12:00:00.000000000","2018-02-20T13:00:00.000000000","2018-02-20T14:00:00.000000000","2018-02-20T15:00:00.000000000","2018-02-20T16:00:00.000000000","2018-02-20T17:00:00.000000000","2018-02-20T18:00:00.000000000","2018-02-20T19:00:00.000000000","2018-02-20T20:00:00.000000000","2018-02-20T21:00:00.000000000","2018-02-20T22:00:00.000000000","2018-02-20T23:00:00.000000000","2018-02-21T00:00:00.000000000","2018-02-21T01:00:00.000000000","2018-02-21T02:00:00.000000000","2018-02-21T03:00:00.000000000","2018-02-21T04:00:00.000000000","2018-02-21T05:00:00.000000000","2018-02-21T06:00:00.000000000","2018-02-21T07:00:00.000000000","2018-02-21T08:00:00.000000000","2018-02-21T09:00:00.000000000","2018-02-21T10:00:00.000000000","2018-02-21T11:00:00.000000000","2018-02-21T12:00:00.000000000","2018-02-21T13:00:00.000000000","2018-02-21T14:00:00.000000000","2018-02-21T15:00:00.000000000","2018-02-21T16:00:00.000000000","2018-02-21T17:00:00.000000000","2018-02-21T18:00:00.000000000","2018-02-21T19:00:00.000000000","2018-02-21T20:00:00.000000000","2018-02-21T21:00:00.000000000","2018-02-21T22:00:00.000000000","2018-02-21T23:00:00.000000000","2018-02-22T00:00:00.000000000","2018-02-22T01:00:00.000000000","2018-02-22T02:00:00.000000000","2018-02-22T03:00:00.000000000","2018-02-22T04:00:00.000000000","2018-02-22T05:00:00.000000000","2018-02-22T06:00:00.000000000","2018-02-22T07:00:00.000000000","2018-02-22T08:00:00.000000000","2018-02-22T09:00:00.000000000","2018-02-22T10:00:00.000000000","2018-02-22T11:00:00.000000000","2018-02-22T12:00:00.000000000","2018-02-22T13:00:00.000000000","2018-02-22T14:00:00.000000000","2018-02-22T15:00:00.000000000","2018-02-22T16:00:00.000000000","2018-02-22T17:00:00.000000000","2018-02-22T18:00:00.000000000","2018-02-22T19:00:00.000000000","2018-02-22T20:00:00.000000000","2018-02-22T21:00:00.000000000","2018-02-22T22:00:00.000000000","2018-02-22T23:00:00.000000000","2018-02-23T00:00:00.000000000","2018-02-23T01:00:00.000000000","2018-02-23T02:00:00.000000000","2018-02-23T03:00:00.000000000","2018-02-23T04:00:00.000000000","2018-02-23T05:00:00.000000000","2018-02-23T06:00:00.000000000","2018-02-23T07:00:00.000000000","2018-02-23T08:00:00.000000000","2018-02-23T09:00:00.000000000","2018-02-23T10:00:00.000000000","2018-02-23T11:00:00.000000000","2018-02-23T12:00:00.000000000","2018-02-23T13:00:00.000000000","2018-02-23T14:00:00.000000000","2018-02-23T15:00:00.000000000","2018-02-23T16:00:00.000000000","2018-02-23T17:00:00.000000000","2018-02-23T18:00:00.000000000","2018-02-23T19:00:00.000000000","2018-02-23T20:00:00.000000000","2018-02-23T21:00:00.000000000","2018-02-23T22:00:00.000000000","2018-02-23T23:00:00.000000000","2018-02-24T00:00:00.000000000","2018-02-24T01:00:00.000000000","2018-02-24T02:00:00.000000000","2018-02-24T03:00:00.000000000","2018-02-24T04:00:00.000000000","2018-02-24T05:00:00.000000000","2018-02-24T06:00:00.000000000","2018-02-24T07:00:00.000000000","2018-02-24T08:00:00.000000000","2018-02-24T09:00:00.000000000","2018-02-24T10:00:00.000000000","2018-02-24T11:00:00.000000000","2018-02-24T12:00:00.000000000","2018-02-24T13:00:00.000000000","2018-02-24T14:00:00.000000000","2018-02-24T15:00:00.000000000","2018-02-24T16:00:00.000000000","2018-02-24T17:00:00.000000000","2018-02-24T18:00:00.000000000","2018-02-24T19:00:00.000000000","2018-02-24T20:00:00.000000000","2018-02-24T21:00:00.000000000","2018-02-24T22:00:00.000000000","2018-02-24T23:00:00.000000000","2018-02-25T00:00:00.000000000","2018-02-25T01:00:00.000000000","2018-02-25T02:00:00.000000000","2018-02-25T03:00:00.000000000","2018-02-25T04:00:00.000000000","2018-02-25T05:00:00.000000000","2018-02-25T06:00:00.000000000","2018-02-25T07:00:00.000000000","2018-02-25T08:00:00.000000000","2018-02-25T09:00:00.000000000","2018-02-25T10:00:00.000000000","2018-02-25T11:00:00.000000000","2018-02-25T12:00:00.000000000","2018-02-25T13:00:00.000000000","2018-02-25T14:00:00.000000000","2018-02-25T15:00:00.000000000","2018-02-25T16:00:00.000000000","2018-02-25T17:00:00.000000000","2018-02-25T18:00:00.000000000","2018-02-25T19:00:00.000000000","2018-02-25T20:00:00.000000000","2018-02-25T21:00:00.000000000","2018-02-25T22:00:00.000000000","2018-02-25T23:00:00.000000000","2018-02-26T00:00:00.000000000","2018-02-26T01:00:00.000000000","2018-02-26T02:00:00.000000000","2018-02-26T03:00:00.000000000","2018-02-26T04:00:00.000000000","2018-02-26T05:00:00.000000000","2018-02-26T06:00:00.000000000","2018-02-26T07:00:00.000000000","2018-02-26T08:00:00.000000000","2018-02-26T09:00:00.000000000","2018-02-26T10:00:00.000000000","2018-02-26T11:00:00.000000000","2018-02-26T12:00:00.000000000","2018-02-26T13:00:00.000000000","2018-02-26T14:00:00.000000000","2018-02-26T15:00:00.000000000","2018-02-26T16:00:00.000000000","2018-02-26T17:00:00.000000000","2018-02-26T18:00:00.000000000","2018-02-26T19:00:00.000000000","2018-02-26T20:00:00.000000000","2018-02-26T21:00:00.000000000","2018-02-26T22:00:00.000000000","2018-02-26T23:00:00.000000000","2018-02-27T00:00:00.000000000","2018-02-27T01:00:00.000000000","2018-02-27T02:00:00.000000000","2018-02-27T03:00:00.000000000","2018-02-27T04:00:00.000000000","2018-02-27T05:00:00.000000000","2018-02-27T06:00:00.000000000","2018-02-27T07:00:00.000000000","2018-02-27T08:00:00.000000000","2018-02-27T09:00:00.000000000","2018-02-27T10:00:00.000000000","2018-02-27T11:00:00.000000000","2018-02-27T12:00:00.000000000","2018-02-27T13:00:00.000000000","2018-02-27T14:00:00.000000000","2018-02-27T15:00:00.000000000","2018-02-27T16:00:00.000000000","2018-02-27T17:00:00.000000000","2018-02-27T18:00:00.000000000","2018-02-27T19:00:00.000000000","2018-02-27T20:00:00.000000000","2018-02-27T21:00:00.000000000","2018-02-27T22:00:00.000000000","2018-02-27T23:00:00.000000000","2018-02-28T00:00:00.000000000","2018-02-28T01:00:00.000000000","2018-02-28T02:00:00.000000000","2018-02-28T03:00:00.000000000","2018-02-28T04:00:00.000000000","2018-02-28T05:00:00.000000000","2018-02-28T06:00:00.000000000","2018-02-28T07:00:00.000000000","2018-02-28T08:00:00.000000000","2018-02-28T09:00:00.000000000","2018-02-28T10:00:00.000000000","2018-02-28T11:00:00.000000000","2018-02-28T12:00:00.000000000","2018-02-28T13:00:00.000000000","2018-02-28T14:00:00.000000000","2018-02-28T15:00:00.000000000","2018-02-28T16:00:00.000000000","2018-02-28T17:00:00.000000000","2018-02-28T18:00:00.000000000","2018-02-28T19:00:00.000000000","2018-02-28T20:00:00.000000000","2018-02-28T21:00:00.000000000","2018-02-28T22:00:00.000000000","2018-02-28T23:00:00.000000000","2018-03-01T00:00:00.000000000","2018-03-01T01:00:00.000000000","2018-03-01T02:00:00.000000000","2018-03-01T03:00:00.000000000","2018-03-01T04:00:00.000000000","2018-03-01T05:00:00.000000000","2018-03-01T06:00:00.000000000","2018-03-01T07:00:00.000000000","2018-03-01T08:00:00.000000000","2018-03-01T09:00:00.000000000","2018-03-01T10:00:00.000000000","2018-03-01T11:00:00.000000000","2018-03-01T12:00:00.000000000","2018-03-01T13:00:00.000000000","2018-03-01T14:00:00.000000000","2018-03-01T15:00:00.000000000","2018-03-01T16:00:00.000000000","2018-03-01T17:00:00.000000000","2018-03-01T18:00:00.000000000","2018-03-01T19:00:00.000000000","2018-03-01T20:00:00.000000000","2018-03-01T21:00:00.000000000","2018-03-01T22:00:00.000000000","2018-03-01T23:00:00.000000000","2018-03-02T00:00:00.000000000","2018-03-02T01:00:00.000000000","2018-03-02T02:00:00.000000000","2018-03-02T03:00:00.000000000","2018-03-02T04:00:00.000000000","2018-03-02T05:00:00.000000000","2018-03-02T06:00:00.000000000","2018-03-02T07:00:00.000000000","2018-03-02T08:00:00.000000000","2018-03-02T09:00:00.000000000","2018-03-02T10:00:00.000000000","2018-03-02T11:00:00.000000000","2018-03-02T12:00:00.000000000","2018-03-02T13:00:00.000000000","2018-03-02T14:00:00.000000000","2018-03-02T15:00:00.000000000","2018-03-02T16:00:00.000000000","2018-03-02T17:00:00.000000000","2018-03-02T18:00:00.000000000","2018-03-02T19:00:00.000000000","2018-03-02T20:00:00.000000000","2018-03-02T21:00:00.000000000","2018-03-02T22:00:00.000000000","2018-03-02T23:00:00.000000000","2018-03-03T00:00:00.000000000","2018-03-03T01:00:00.000000000","2018-03-03T02:00:00.000000000","2018-03-03T03:00:00.000000000","2018-03-03T04:00:00.000000000","2018-03-03T05:00:00.000000000","2018-03-03T06:00:00.000000000","2018-03-03T07:00:00.000000000","2018-03-03T08:00:00.000000000","2018-03-03T09:00:00.000000000","2018-03-03T10:00:00.000000000","2018-03-03T11:00:00.000000000","2018-03-03T12:00:00.000000000","2018-03-03T13:00:00.000000000","2018-03-03T14:00:00.000000000","2018-03-03T15:00:00.000000000","2018-03-03T16:00:00.000000000","2018-03-03T17:00:00.000000000","2018-03-03T18:00:00.000000000","2018-03-03T19:00:00.000000000","2018-03-03T20:00:00.000000000","2018-03-03T21:00:00.000000000","2018-03-03T22:00:00.000000000","2018-03-03T23:00:00.000000000","2018-03-04T00:00:00.000000000","2018-03-04T01:00:00.000000000","2018-03-04T02:00:00.000000000","2018-03-04T03:00:00.000000000","2018-03-04T04:00:00.000000000","2018-03-04T05:00:00.000000000","2018-03-04T06:00:00.000000000","2018-03-04T07:00:00.000000000","2018-03-04T08:00:00.000000000","2018-03-04T09:00:00.000000000","2018-03-04T10:00:00.000000000","2018-03-04T11:00:00.000000000","2018-03-04T12:00:00.000000000","2018-03-04T13:00:00.000000000","2018-03-04T14:00:00.000000000","2018-03-04T15:00:00.000000000","2018-03-04T16:00:00.000000000","2018-03-04T17:00:00.000000000","2018-03-04T18:00:00.000000000","2018-03-04T19:00:00.000000000","2018-03-04T20:00:00.000000000","2018-03-04T21:00:00.000000000","2018-03-04T22:00:00.000000000","2018-03-04T23:00:00.000000000","2018-03-05T00:00:00.000000000","2018-03-05T01:00:00.000000000","2018-03-05T02:00:00.000000000","2018-03-05T03:00:00.000000000","2018-03-05T04:00:00.000000000","2018-03-05T05:00:00.000000000","2018-03-05T06:00:00.000000000","2018-03-05T07:00:00.000000000","2018-03-05T08:00:00.000000000","2018-03-05T09:00:00.000000000","2018-03-05T10:00:00.000000000","2018-03-05T11:00:00.000000000","2018-03-05T12:00:00.000000000","2018-03-05T13:00:00.000000000","2018-03-05T14:00:00.000000000","2018-03-05T15:00:00.000000000","2018-03-05T16:00:00.000000000","2018-03-05T17:00:00.000000000","2018-03-05T18:00:00.000000000","2018-03-05T19:00:00.000000000","2018-03-05T20:00:00.000000000","2018-03-05T21:00:00.000000000","2018-03-05T22:00:00.000000000","2018-03-05T23:00:00.000000000","2018-03-06T00:00:00.000000000","2018-03-06T01:00:00.000000000","2018-03-06T02:00:00.000000000","2018-03-06T03:00:00.000000000","2018-03-06T04:00:00.000000000","2018-03-06T05:00:00.000000000","2018-03-06T06:00:00.000000000","2018-03-06T07:00:00.000000000","2018-03-06T08:00:00.000000000","2018-03-06T09:00:00.000000000","2018-03-06T10:00:00.000000000","2018-03-06T11:00:00.000000000","2018-03-06T12:00:00.000000000","2018-03-06T13:00:00.000000000","2018-03-06T14:00:00.000000000","2018-03-06T15:00:00.000000000","2018-03-06T16:00:00.000000000","2018-03-06T17:00:00.000000000","2018-03-06T18:00:00.000000000","2018-03-06T19:00:00.000000000","2018-03-06T20:00:00.000000000","2018-03-06T21:00:00.000000000","2018-03-06T22:00:00.000000000","2018-03-06T23:00:00.000000000","2018-03-07T00:00:00.000000000","2018-03-07T01:00:00.000000000","2018-03-07T02:00:00.000000000","2018-03-07T03:00:00.000000000","2018-03-07T04:00:00.000000000","2018-03-07T05:00:00.000000000","2018-03-07T06:00:00.000000000","2018-03-07T07:00:00.000000000","2018-03-07T08:00:00.000000000","2018-03-07T09:00:00.000000000","2018-03-07T10:00:00.000000000","2018-03-07T11:00:00.000000000","2018-03-07T12:00:00.000000000","2018-03-07T13:00:00.000000000","2018-03-07T14:00:00.000000000","2018-03-07T15:00:00.000000000","2018-03-07T16:00:00.000000000","2018-03-07T17:00:00.000000000","2018-03-07T18:00:00.000000000","2018-03-07T19:00:00.000000000","2018-03-07T20:00:00.000000000","2018-03-07T21:00:00.000000000","2018-03-07T22:00:00.000000000","2018-03-07T23:00:00.000000000","2018-03-08T00:00:00.000000000","2018-03-08T01:00:00.000000000","2018-03-08T02:00:00.000000000","2018-03-08T03:00:00.000000000","2018-03-08T04:00:00.000000000","2018-03-08T05:00:00.000000000","2018-03-08T06:00:00.000000000","2018-03-08T07:00:00.000000000","2018-03-08T08:00:00.000000000","2018-03-08T09:00:00.000000000","2018-03-08T10:00:00.000000000","2018-03-08T11:00:00.000000000","2018-03-08T12:00:00.000000000","2018-03-08T13:00:00.000000000","2018-03-08T14:00:00.000000000","2018-03-08T15:00:00.000000000","2018-03-08T16:00:00.000000000","2018-03-08T17:00:00.000000000","2018-03-08T18:00:00.000000000","2018-03-08T19:00:00.000000000","2018-03-08T20:00:00.000000000","2018-03-08T21:00:00.000000000","2018-03-08T22:00:00.000000000","2018-03-08T23:00:00.000000000","2018-03-09T00:00:00.000000000","2018-03-09T01:00:00.000000000","2018-03-09T02:00:00.000000000","2018-03-09T03:00:00.000000000","2018-03-09T04:00:00.000000000","2018-03-09T05:00:00.000000000","2018-03-09T06:00:00.000000000","2018-03-09T07:00:00.000000000","2018-03-09T08:00:00.000000000","2018-03-09T09:00:00.000000000","2018-03-09T10:00:00.000000000","2018-03-09T11:00:00.000000000","2018-03-09T12:00:00.000000000","2018-03-09T13:00:00.000000000","2018-03-09T14:00:00.000000000","2018-03-09T15:00:00.000000000","2018-03-09T16:00:00.000000000","2018-03-09T17:00:00.000000000","2018-03-09T18:00:00.000000000","2018-03-09T19:00:00.000000000","2018-03-09T20:00:00.000000000","2018-03-09T21:00:00.000000000","2018-03-09T22:00:00.000000000","2018-03-09T23:00:00.000000000","2018-03-10T00:00:00.000000000","2018-03-10T01:00:00.000000000","2018-03-10T02:00:00.000000000","2018-03-10T03:00:00.000000000","2018-03-10T04:00:00.000000000","2018-03-10T05:00:00.000000000","2018-03-10T06:00:00.000000000","2018-03-10T07:00:00.000000000","2018-03-10T08:00:00.000000000","2018-03-10T09:00:00.000000000","2018-03-10T10:00:00.000000000","2018-03-10T11:00:00.000000000","2018-03-10T12:00:00.000000000","2018-03-10T13:00:00.000000000","2018-03-10T14:00:00.000000000","2018-03-10T15:00:00.000000000","2018-03-10T16:00:00.000000000","2018-03-10T17:00:00.000000000","2018-03-10T18:00:00.000000000","2018-03-10T19:00:00.000000000","2018-03-10T20:00:00.000000000","2018-03-10T21:00:00.000000000","2018-03-10T22:00:00.000000000","2018-03-10T23:00:00.000000000","2018-03-11T00:00:00.000000000","2018-03-11T01:00:00.000000000","2018-03-11T02:00:00.000000000","2018-03-11T03:00:00.000000000","2018-03-11T04:00:00.000000000","2018-03-11T05:00:00.000000000","2018-03-11T06:00:00.000000000","2018-03-11T07:00:00.000000000","2018-03-11T08:00:00.000000000","2018-03-11T09:00:00.000000000","2018-03-11T10:00:00.000000000","2018-03-11T11:00:00.000000000","2018-03-11T12:00:00.000000000","2018-03-11T13:00:00.000000000","2018-03-11T14:00:00.000000000","2018-03-11T15:00:00.000000000","2018-03-11T16:00:00.000000000","2018-03-11T17:00:00.000000000","2018-03-11T18:00:00.000000000","2018-03-11T19:00:00.000000000","2018-03-11T20:00:00.000000000","2018-03-11T21:00:00.000000000","2018-03-11T22:00:00.000000000","2018-03-11T23:00:00.000000000","2018-03-12T00:00:00.000000000","2018-03-12T01:00:00.000000000","2018-03-12T02:00:00.000000000","2018-03-12T03:00:00.000000000","2018-03-12T04:00:00.000000000","2018-03-12T05:00:00.000000000","2018-03-12T06:00:00.000000000","2018-03-12T07:00:00.000000000","2018-03-12T08:00:00.000000000","2018-03-12T09:00:00.000000000","2018-03-12T10:00:00.000000000","2018-03-12T11:00:00.000000000","2018-03-12T12:00:00.000000000","2018-03-12T13:00:00.000000000","2018-03-12T14:00:00.000000000","2018-03-12T15:00:00.000000000","2018-03-12T16:00:00.000000000","2018-03-12T17:00:00.000000000","2018-03-12T18:00:00.000000000","2018-03-12T19:00:00.000000000","2018-03-12T20:00:00.000000000","2018-03-12T21:00:00.000000000","2018-03-12T22:00:00.000000000","2018-03-12T23:00:00.000000000","2018-03-13T00:00:00.000000000","2018-03-13T01:00:00.000000000","2018-03-13T02:00:00.000000000","2018-03-13T03:00:00.000000000","2018-03-13T04:00:00.000000000","2018-03-13T05:00:00.000000000","2018-03-13T06:00:00.000000000","2018-03-13T07:00:00.000000000","2018-03-13T08:00:00.000000000","2018-03-13T09:00:00.000000000","2018-03-13T10:00:00.000000000","2018-03-13T11:00:00.000000000","2018-03-13T12:00:00.000000000","2018-03-13T13:00:00.000000000","2018-03-13T14:00:00.000000000","2018-03-13T15:00:00.000000000","2018-03-13T16:00:00.000000000","2018-03-13T17:00:00.000000000","2018-03-13T18:00:00.000000000","2018-03-13T19:00:00.000000000","2018-03-13T20:00:00.000000000","2018-03-13T21:00:00.000000000","2018-03-13T22:00:00.000000000","2018-03-13T23:00:00.000000000","2018-03-14T00:00:00.000000000","2018-03-14T01:00:00.000000000","2018-03-14T02:00:00.000000000","2018-03-14T03:00:00.000000000","2018-03-14T04:00:00.000000000","2018-03-14T05:00:00.000000000","2018-03-14T06:00:00.000000000","2018-03-14T07:00:00.000000000","2018-03-14T08:00:00.000000000","2018-03-14T09:00:00.000000000","2018-03-14T10:00:00.000000000","2018-03-14T11:00:00.000000000","2018-03-14T12:00:00.000000000","2018-03-14T13:00:00.000000000","2018-03-14T14:00:00.000000000","2018-03-14T15:00:00.000000000","2018-03-14T16:00:00.000000000","2018-03-14T17:00:00.000000000","2018-03-14T18:00:00.000000000","2018-03-14T19:00:00.000000000","2018-03-14T20:00:00.000000000","2018-03-14T21:00:00.000000000","2018-03-14T22:00:00.000000000","2018-03-14T23:00:00.000000000","2018-03-15T00:00:00.000000000","2018-03-15T01:00:00.000000000","2018-03-15T02:00:00.000000000","2018-03-15T03:00:00.000000000","2018-03-15T04:00:00.000000000","2018-03-15T05:00:00.000000000","2018-03-15T06:00:00.000000000","2018-03-15T07:00:00.000000000","2018-03-15T08:00:00.000000000","2018-03-15T09:00:00.000000000","2018-03-15T10:00:00.000000000","2018-03-15T11:00:00.000000000","2018-03-15T12:00:00.000000000","2018-03-15T13:00:00.000000000","2018-03-15T14:00:00.000000000","2018-03-15T15:00:00.000000000","2018-03-15T16:00:00.000000000","2018-03-15T17:00:00.000000000","2018-03-15T18:00:00.000000000","2018-03-15T19:00:00.000000000","2018-03-15T20:00:00.000000000","2018-03-15T21:00:00.000000000","2018-03-15T22:00:00.000000000","2018-03-15T23:00:00.000000000","2018-03-16T00:00:00.000000000","2018-03-16T01:00:00.000000000","2018-03-16T02:00:00.000000000","2018-03-16T03:00:00.000000000","2018-03-16T04:00:00.000000000","2018-03-16T05:00:00.000000000","2018-03-16T06:00:00.000000000","2018-03-16T07:00:00.000000000","2018-03-16T08:00:00.000000000","2018-03-16T09:00:00.000000000","2018-03-16T10:00:00.000000000","2018-03-16T11:00:00.000000000","2018-03-16T12:00:00.000000000","2018-03-16T13:00:00.000000000","2018-03-16T14:00:00.000000000","2018-03-16T15:00:00.000000000","2018-03-16T16:00:00.000000000","2018-03-16T17:00:00.000000000","2018-03-16T18:00:00.000000000","2018-03-16T19:00:00.000000000","2018-03-16T20:00:00.000000000","2018-03-16T21:00:00.000000000","2018-03-16T22:00:00.000000000","2018-03-16T23:00:00.000000000","2018-03-17T00:00:00.000000000","2018-03-17T01:00:00.000000000","2018-03-17T02:00:00.000000000","2018-03-17T03:00:00.000000000","2018-03-17T04:00:00.000000000","2018-03-17T05:00:00.000000000","2018-03-17T06:00:00.000000000","2018-03-17T07:00:00.000000000","2018-03-17T08:00:00.000000000","2018-03-17T09:00:00.000000000","2018-03-17T10:00:00.000000000","2018-03-17T11:00:00.000000000","2018-03-17T12:00:00.000000000","2018-03-17T13:00:00.000000000","2018-03-17T14:00:00.000000000","2018-03-17T15:00:00.000000000","2018-03-17T16:00:00.000000000","2018-03-17T17:00:00.000000000","2018-03-17T18:00:00.000000000","2018-03-17T19:00:00.000000000","2018-03-17T20:00:00.000000000","2018-03-17T21:00:00.000000000","2018-03-17T22:00:00.000000000","2018-03-17T23:00:00.000000000","2018-03-18T00:00:00.000000000","2018-03-18T01:00:00.000000000","2018-03-18T02:00:00.000000000","2018-03-18T03:00:00.000000000","2018-03-18T04:00:00.000000000","2018-03-18T05:00:00.000000000","2018-03-18T06:00:00.000000000","2018-03-18T07:00:00.000000000","2018-03-18T08:00:00.000000000","2018-03-18T09:00:00.000000000","2018-03-18T10:00:00.000000000","2018-03-18T11:00:00.000000000","2018-03-18T12:00:00.000000000","2018-03-18T13:00:00.000000000","2018-03-18T14:00:00.000000000","2018-03-18T15:00:00.000000000","2018-03-18T16:00:00.000000000","2018-03-18T17:00:00.000000000","2018-03-18T18:00:00.000000000","2018-03-18T19:00:00.000000000","2018-03-18T20:00:00.000000000","2018-03-18T21:00:00.000000000","2018-03-18T22:00:00.000000000","2018-03-18T23:00:00.000000000","2018-03-19T00:00:00.000000000","2018-03-19T01:00:00.000000000","2018-03-19T02:00:00.000000000","2018-03-19T03:00:00.000000000","2018-03-19T04:00:00.000000000","2018-03-19T05:00:00.000000000","2018-03-19T06:00:00.000000000","2018-03-19T07:00:00.000000000","2018-03-19T08:00:00.000000000","2018-03-19T09:00:00.000000000","2018-03-19T10:00:00.000000000","2018-03-19T11:00:00.000000000","2018-03-19T12:00:00.000000000","2018-03-19T13:00:00.000000000","2018-03-19T14:00:00.000000000","2018-03-19T15:00:00.000000000","2018-03-19T16:00:00.000000000","2018-03-19T17:00:00.000000000","2018-03-19T18:00:00.000000000","2018-03-19T19:00:00.000000000","2018-03-19T20:00:00.000000000","2018-03-19T21:00:00.000000000","2018-03-19T22:00:00.000000000","2018-03-19T23:00:00.000000000","2018-03-20T00:00:00.000000000","2018-03-20T01:00:00.000000000","2018-03-20T02:00:00.000000000","2018-03-20T03:00:00.000000000","2018-03-20T04:00:00.000000000","2018-03-20T05:00:00.000000000","2018-03-20T06:00:00.000000000","2018-03-20T07:00:00.000000000","2018-03-20T08:00:00.000000000","2018-03-20T09:00:00.000000000","2018-03-20T10:00:00.000000000","2018-03-20T11:00:00.000000000","2018-03-20T12:00:00.000000000","2018-03-20T13:00:00.000000000","2018-03-20T14:00:00.000000000","2018-03-20T15:00:00.000000000","2018-03-20T16:00:00.000000000","2018-03-20T17:00:00.000000000","2018-03-20T18:00:00.000000000","2018-03-20T19:00:00.000000000","2018-03-20T20:00:00.000000000","2018-03-20T21:00:00.000000000","2018-03-20T22:00:00.000000000","2018-03-20T23:00:00.000000000","2018-03-21T00:00:00.000000000","2018-03-21T01:00:00.000000000","2018-03-21T02:00:00.000000000","2018-03-21T03:00:00.000000000","2018-03-21T04:00:00.000000000","2018-03-21T05:00:00.000000000","2018-03-21T06:00:00.000000000","2018-03-21T07:00:00.000000000","2018-03-21T08:00:00.000000000","2018-03-21T09:00:00.000000000","2018-03-21T10:00:00.000000000","2018-03-21T11:00:00.000000000","2018-03-21T12:00:00.000000000","2018-03-21T13:00:00.000000000","2018-03-21T14:00:00.000000000","2018-03-21T15:00:00.000000000","2018-03-21T16:00:00.000000000","2018-03-21T17:00:00.000000000","2018-03-21T18:00:00.000000000","2018-03-21T19:00:00.000000000","2018-03-21T20:00:00.000000000","2018-03-21T21:00:00.000000000","2018-03-21T22:00:00.000000000","2018-03-21T23:00:00.000000000","2018-03-22T00:00:00.000000000","2018-03-22T01:00:00.000000000","2018-03-22T02:00:00.000000000","2018-03-22T03:00:00.000000000","2018-03-22T04:00:00.000000000","2018-03-22T05:00:00.000000000","2018-03-22T06:00:00.000000000","2018-03-22T07:00:00.000000000","2018-03-22T08:00:00.000000000","2018-03-22T09:00:00.000000000","2018-03-22T10:00:00.000000000","2018-03-22T11:00:00.000000000","2018-03-22T12:00:00.000000000","2018-03-22T13:00:00.000000000","2018-03-22T14:00:00.000000000","2018-03-22T15:00:00.000000000","2018-03-22T16:00:00.000000000","2018-03-22T17:00:00.000000000","2018-03-22T18:00:00.000000000","2018-03-22T19:00:00.000000000","2018-03-22T20:00:00.000000000","2018-03-22T21:00:00.000000000","2018-03-22T22:00:00.000000000","2018-03-22T23:00:00.000000000","2018-03-23T00:00:00.000000000","2018-03-23T01:00:00.000000000","2018-03-23T02:00:00.000000000","2018-03-23T03:00:00.000000000","2018-03-23T04:00:00.000000000","2018-03-23T05:00:00.000000000","2018-03-23T06:00:00.000000000","2018-03-23T07:00:00.000000000","2018-03-23T08:00:00.000000000","2018-03-23T09:00:00.000000000","2018-03-23T10:00:00.000000000","2018-03-23T11:00:00.000000000","2018-03-23T12:00:00.000000000","2018-03-23T13:00:00.000000000","2018-03-23T14:00:00.000000000","2018-03-23T15:00:00.000000000","2018-03-23T16:00:00.000000000","2018-03-23T17:00:00.000000000","2018-03-23T18:00:00.000000000","2018-03-23T19:00:00.000000000","2018-03-23T20:00:00.000000000","2018-03-23T21:00:00.000000000","2018-03-23T22:00:00.000000000","2018-03-23T23:00:00.000000000","2018-03-24T00:00:00.000000000","2018-03-24T01:00:00.000000000","2018-03-24T02:00:00.000000000","2018-03-24T03:00:00.000000000","2018-03-24T04:00:00.000000000","2018-03-24T05:00:00.000000000","2018-03-24T06:00:00.000000000","2018-03-24T07:00:00.000000000","2018-03-24T08:00:00.000000000","2018-03-24T09:00:00.000000000","2018-03-24T10:00:00.000000000","2018-03-24T11:00:00.000000000","2018-03-24T12:00:00.000000000","2018-03-24T13:00:00.000000000","2018-03-24T14:00:00.000000000","2018-03-24T15:00:00.000000000","2018-03-24T16:00:00.000000000","2018-03-24T17:00:00.000000000","2018-03-24T18:00:00.000000000","2018-03-24T19:00:00.000000000","2018-03-24T20:00:00.000000000","2018-03-24T21:00:00.000000000","2018-03-24T22:00:00.000000000","2018-03-24T23:00:00.000000000","2018-03-25T00:00:00.000000000","2018-03-25T01:00:00.000000000","2018-03-25T02:00:00.000000000","2018-03-25T03:00:00.000000000","2018-03-25T04:00:00.000000000","2018-03-25T05:00:00.000000000","2018-03-25T06:00:00.000000000","2018-03-25T07:00:00.000000000","2018-03-25T08:00:00.000000000","2018-03-25T09:00:00.000000000","2018-03-25T10:00:00.000000000","2018-03-25T11:00:00.000000000","2018-03-25T12:00:00.000000000","2018-03-25T13:00:00.000000000","2018-03-25T14:00:00.000000000","2018-03-25T15:00:00.000000000","2018-03-25T16:00:00.000000000","2018-03-25T17:00:00.000000000","2018-03-25T18:00:00.000000000","2018-03-25T19:00:00.000000000","2018-03-25T20:00:00.000000000","2018-03-25T21:00:00.000000000","2018-03-25T22:00:00.000000000","2018-03-25T23:00:00.000000000","2018-03-26T00:00:00.000000000","2018-03-26T01:00:00.000000000","2018-03-26T02:00:00.000000000","2018-03-26T03:00:00.000000000","2018-03-26T04:00:00.000000000","2018-03-26T05:00:00.000000000","2018-03-26T06:00:00.000000000","2018-03-26T07:00:00.000000000","2018-03-26T08:00:00.000000000","2018-03-26T09:00:00.000000000","2018-03-26T10:00:00.000000000","2018-03-26T11:00:00.000000000","2018-03-26T12:00:00.000000000","2018-03-26T13:00:00.000000000","2018-03-26T14:00:00.000000000","2018-03-26T15:00:00.000000000","2018-03-26T16:00:00.000000000","2018-03-26T17:00:00.000000000","2018-03-26T18:00:00.000000000","2018-03-26T19:00:00.000000000","2018-03-26T20:00:00.000000000","2018-03-26T21:00:00.000000000","2018-03-26T22:00:00.000000000","2018-03-26T23:00:00.000000000","2018-03-27T00:00:00.000000000","2018-03-27T01:00:00.000000000","2018-03-27T02:00:00.000000000","2018-03-27T03:00:00.000000000","2018-03-27T04:00:00.000000000","2018-03-27T05:00:00.000000000","2018-03-27T06:00:00.000000000","2018-03-27T07:00:00.000000000","2018-03-27T08:00:00.000000000","2018-03-27T09:00:00.000000000","2018-03-27T10:00:00.000000000","2018-03-27T11:00:00.000000000","2018-03-27T12:00:00.000000000","2018-03-27T13:00:00.000000000","2018-03-27T14:00:00.000000000","2018-03-27T15:00:00.000000000","2018-03-27T16:00:00.000000000","2018-03-27T17:00:00.000000000","2018-03-27T18:00:00.000000000","2018-03-27T19:00:00.000000000","2018-03-27T20:00:00.000000000","2018-03-27T21:00:00.000000000","2018-03-27T22:00:00.000000000","2018-03-27T23:00:00.000000000","2018-03-28T00:00:00.000000000","2018-03-28T01:00:00.000000000","2018-03-28T02:00:00.000000000","2018-03-28T03:00:00.000000000","2018-03-28T04:00:00.000000000","2018-03-28T05:00:00.000000000","2018-03-28T06:00:00.000000000","2018-03-28T07:00:00.000000000","2018-03-28T08:00:00.000000000","2018-03-28T09:00:00.000000000","2018-03-28T10:00:00.000000000","2018-03-28T11:00:00.000000000","2018-03-28T12:00:00.000000000","2018-03-28T13:00:00.000000000","2018-03-28T14:00:00.000000000","2018-03-28T15:00:00.000000000","2018-03-28T16:00:00.000000000","2018-03-28T17:00:00.000000000","2018-03-28T18:00:00.000000000","2018-03-28T19:00:00.000000000","2018-03-28T20:00:00.000000000","2018-03-28T21:00:00.000000000","2018-03-28T22:00:00.000000000","2018-03-28T23:00:00.000000000","2018-03-29T00:00:00.000000000","2018-03-29T01:00:00.000000000","2018-03-29T02:00:00.000000000","2018-03-29T03:00:00.000000000","2018-03-29T04:00:00.000000000","2018-03-29T05:00:00.000000000","2018-03-29T06:00:00.000000000","2018-03-29T07:00:00.000000000","2018-03-29T08:00:00.000000000","2018-03-29T09:00:00.000000000","2018-03-29T10:00:00.000000000","2018-03-29T11:00:00.000000000","2018-03-29T12:00:00.000000000","2018-03-29T13:00:00.000000000","2018-03-29T14:00:00.000000000","2018-03-29T15:00:00.000000000","2018-03-29T16:00:00.000000000","2018-03-29T17:00:00.000000000","2018-03-29T18:00:00.000000000","2018-03-29T19:00:00.000000000","2018-03-29T20:00:00.000000000","2018-03-29T21:00:00.000000000","2018-03-29T22:00:00.000000000","2018-03-29T23:00:00.000000000","2018-03-30T00:00:00.000000000","2018-03-30T01:00:00.000000000","2018-03-30T02:00:00.000000000","2018-03-30T03:00:00.000000000","2018-03-30T04:00:00.000000000","2018-03-30T05:00:00.000000000","2018-03-30T06:00:00.000000000","2018-03-30T07:00:00.000000000","2018-03-30T08:00:00.000000000","2018-03-30T09:00:00.000000000","2018-03-30T10:00:00.000000000","2018-03-30T11:00:00.000000000","2018-03-30T12:00:00.000000000","2018-03-30T13:00:00.000000000","2018-03-30T14:00:00.000000000","2018-03-30T15:00:00.000000000","2018-03-30T16:00:00.000000000","2018-03-30T17:00:00.000000000","2018-03-30T18:00:00.000000000","2018-03-30T19:00:00.000000000","2018-03-30T20:00:00.000000000","2018-03-30T21:00:00.000000000","2018-03-30T22:00:00.000000000","2018-03-30T23:00:00.000000000","2018-03-31T00:00:00.000000000","2018-03-31T01:00:00.000000000","2018-03-31T02:00:00.000000000","2018-03-31T03:00:00.000000000","2018-03-31T04:00:00.000000000","2018-03-31T05:00:00.000000000","2018-03-31T06:00:00.000000000","2018-03-31T07:00:00.000000000","2018-03-31T08:00:00.000000000","2018-03-31T09:00:00.000000000","2018-03-31T10:00:00.000000000","2018-03-31T11:00:00.000000000","2018-03-31T12:00:00.000000000","2018-03-31T13:00:00.000000000","2018-03-31T14:00:00.000000000","2018-03-31T15:00:00.000000000","2018-03-31T16:00:00.000000000","2018-03-31T17:00:00.000000000","2018-03-31T18:00:00.000000000","2018-03-31T19:00:00.000000000","2018-03-31T20:00:00.000000000","2018-03-31T21:00:00.000000000","2018-03-31T22:00:00.000000000","2018-03-31T23:00:00.000000000","2018-04-01T00:00:00.000000000","2018-04-01T01:00:00.000000000","2018-04-01T02:00:00.000000000","2018-04-01T03:00:00.000000000","2018-04-01T04:00:00.000000000","2018-04-01T05:00:00.000000000","2018-04-01T06:00:00.000000000","2018-04-01T07:00:00.000000000","2018-04-01T08:00:00.000000000","2018-04-01T09:00:00.000000000","2018-04-01T10:00:00.000000000","2018-04-01T11:00:00.000000000","2018-04-01T12:00:00.000000000","2018-04-01T13:00:00.000000000","2018-04-01T14:00:00.000000000","2018-04-01T15:00:00.000000000","2018-04-01T16:00:00.000000000","2018-04-01T17:00:00.000000000","2018-04-01T18:00:00.000000000","2018-04-01T19:00:00.000000000","2018-04-01T20:00:00.000000000","2018-04-01T21:00:00.000000000","2018-04-01T22:00:00.000000000","2018-04-01T23:00:00.000000000","2018-04-02T00:00:00.000000000","2018-04-02T01:00:00.000000000","2018-04-02T02:00:00.000000000","2018-04-02T03:00:00.000000000","2018-04-02T04:00:00.000000000","2018-04-02T05:00:00.000000000","2018-04-02T06:00:00.000000000","2018-04-02T07:00:00.000000000","2018-04-02T08:00:00.000000000","2018-04-02T09:00:00.000000000","2018-04-02T10:00:00.000000000","2018-04-02T11:00:00.000000000","2018-04-02T12:00:00.000000000","2018-04-02T13:00:00.000000000","2018-04-02T14:00:00.000000000","2018-04-02T15:00:00.000000000","2018-04-02T16:00:00.000000000","2018-04-02T17:00:00.000000000","2018-04-02T18:00:00.000000000","2018-04-02T19:00:00.000000000","2018-04-02T20:00:00.000000000","2018-04-02T21:00:00.000000000","2018-04-02T22:00:00.000000000","2018-04-02T23:00:00.000000000","2018-04-03T00:00:00.000000000","2018-04-03T01:00:00.000000000","2018-04-03T02:00:00.000000000","2018-04-03T03:00:00.000000000","2018-04-03T04:00:00.000000000","2018-04-03T05:00:00.000000000","2018-04-03T06:00:00.000000000","2018-04-03T07:00:00.000000000","2018-04-03T08:00:00.000000000","2018-04-03T09:00:00.000000000","2018-04-03T10:00:00.000000000","2018-04-03T11:00:00.000000000","2018-04-03T12:00:00.000000000","2018-04-03T13:00:00.000000000","2018-04-03T14:00:00.000000000","2018-04-03T15:00:00.000000000","2018-04-03T16:00:00.000000000","2018-04-03T17:00:00.000000000","2018-04-03T18:00:00.000000000","2018-04-03T19:00:00.000000000","2018-04-03T20:00:00.000000000","2018-04-03T21:00:00.000000000","2018-04-03T22:00:00.000000000","2018-04-03T23:00:00.000000000","2018-04-04T00:00:00.000000000","2018-04-04T01:00:00.000000000","2018-04-04T02:00:00.000000000","2018-04-04T03:00:00.000000000","2018-04-04T04:00:00.000000000","2018-04-04T05:00:00.000000000","2018-04-04T06:00:00.000000000","2018-04-04T07:00:00.000000000","2018-04-04T08:00:00.000000000","2018-04-04T09:00:00.000000000","2018-04-04T10:00:00.000000000","2018-04-04T11:00:00.000000000","2018-04-04T12:00:00.000000000","2018-04-04T13:00:00.000000000","2018-04-04T14:00:00.000000000","2018-04-04T15:00:00.000000000","2018-04-04T16:00:00.000000000","2018-04-04T17:00:00.000000000","2018-04-04T18:00:00.000000000","2018-04-04T19:00:00.000000000","2018-04-04T20:00:00.000000000","2018-04-04T21:00:00.000000000","2018-04-04T22:00:00.000000000","2018-04-04T23:00:00.000000000","2018-04-05T00:00:00.000000000","2018-04-05T01:00:00.000000000","2018-04-05T02:00:00.000000000","2018-04-05T03:00:00.000000000","2018-04-05T04:00:00.000000000","2018-04-05T05:00:00.000000000","2018-04-05T06:00:00.000000000","2018-04-05T07:00:00.000000000","2018-04-05T08:00:00.000000000","2018-04-05T09:00:00.000000000","2018-04-05T10:00:00.000000000","2018-04-05T11:00:00.000000000","2018-04-05T12:00:00.000000000","2018-04-05T13:00:00.000000000","2018-04-05T14:00:00.000000000","2018-04-05T15:00:00.000000000","2018-04-05T16:00:00.000000000","2018-04-05T17:00:00.000000000","2018-04-05T18:00:00.000000000","2018-04-05T19:00:00.000000000","2018-04-05T20:00:00.000000000","2018-04-05T21:00:00.000000000","2018-04-05T22:00:00.000000000","2018-04-05T23:00:00.000000000","2018-04-06T00:00:00.000000000","2018-04-06T01:00:00.000000000","2018-04-06T02:00:00.000000000","2018-04-06T03:00:00.000000000","2018-04-06T04:00:00.000000000","2018-04-06T05:00:00.000000000","2018-04-06T06:00:00.000000000","2018-04-06T07:00:00.000000000","2018-04-06T08:00:00.000000000","2018-04-06T09:00:00.000000000","2018-04-06T10:00:00.000000000","2018-04-06T11:00:00.000000000","2018-04-06T12:00:00.000000000","2018-04-06T13:00:00.000000000","2018-04-06T14:00:00.000000000","2018-04-06T15:00:00.000000000","2018-04-06T16:00:00.000000000","2018-04-06T17:00:00.000000000","2018-04-06T18:00:00.000000000","2018-04-06T19:00:00.000000000","2018-04-06T20:00:00.000000000","2018-04-06T21:00:00.000000000","2018-04-06T22:00:00.000000000","2018-04-06T23:00:00.000000000","2018-04-07T00:00:00.000000000","2018-04-07T01:00:00.000000000","2018-04-07T02:00:00.000000000","2018-04-07T03:00:00.000000000","2018-04-07T04:00:00.000000000","2018-04-07T05:00:00.000000000","2018-04-07T06:00:00.000000000","2018-04-07T07:00:00.000000000","2018-04-07T08:00:00.000000000","2018-04-07T09:00:00.000000000","2018-04-07T10:00:00.000000000","2018-04-07T11:00:00.000000000","2018-04-07T12:00:00.000000000","2018-04-07T13:00:00.000000000","2018-04-07T14:00:00.000000000","2018-04-07T15:00:00.000000000","2018-04-07T16:00:00.000000000","2018-04-07T17:00:00.000000000","2018-04-07T18:00:00.000000000","2018-04-07T19:00:00.000000000","2018-04-07T20:00:00.000000000","2018-04-07T21:00:00.000000000","2018-04-07T22:00:00.000000000","2018-04-07T23:00:00.000000000","2018-04-08T00:00:00.000000000","2018-04-08T01:00:00.000000000","2018-04-08T02:00:00.000000000","2018-04-08T03:00:00.000000000","2018-04-08T04:00:00.000000000","2018-04-08T05:00:00.000000000","2018-04-08T06:00:00.000000000","2018-04-08T07:00:00.000000000","2018-04-08T08:00:00.000000000","2018-04-08T09:00:00.000000000","2018-04-08T10:00:00.000000000","2018-04-08T11:00:00.000000000","2018-04-08T12:00:00.000000000","2018-04-08T13:00:00.000000000","2018-04-08T14:00:00.000000000","2018-04-08T15:00:00.000000000","2018-04-08T16:00:00.000000000","2018-04-08T17:00:00.000000000","2018-04-08T18:00:00.000000000","2018-04-08T19:00:00.000000000","2018-04-08T20:00:00.000000000","2018-04-08T21:00:00.000000000","2018-04-08T22:00:00.000000000","2018-04-08T23:00:00.000000000","2018-04-09T00:00:00.000000000","2018-04-09T01:00:00.000000000","2018-04-09T02:00:00.000000000","2018-04-09T03:00:00.000000000","2018-04-09T04:00:00.000000000","2018-04-09T05:00:00.000000000","2018-04-09T06:00:00.000000000","2018-04-09T07:00:00.000000000","2018-04-09T08:00:00.000000000","2018-04-09T09:00:00.000000000","2018-04-09T10:00:00.000000000","2018-04-09T11:00:00.000000000","2018-04-09T12:00:00.000000000","2018-04-09T13:00:00.000000000","2018-04-09T14:00:00.000000000","2018-04-09T15:00:00.000000000","2018-04-09T16:00:00.000000000","2018-04-09T17:00:00.000000000","2018-04-09T18:00:00.000000000","2018-04-09T19:00:00.000000000","2018-04-09T20:00:00.000000000","2018-04-09T21:00:00.000000000","2018-04-09T22:00:00.000000000","2018-04-09T23:00:00.000000000","2018-04-10T00:00:00.000000000","2018-04-10T01:00:00.000000000","2018-04-10T02:00:00.000000000","2018-04-10T03:00:00.000000000","2018-04-10T04:00:00.000000000","2018-04-10T05:00:00.000000000","2018-04-10T06:00:00.000000000","2018-04-10T07:00:00.000000000","2018-04-10T08:00:00.000000000","2018-04-10T09:00:00.000000000","2018-04-10T10:00:00.000000000","2018-04-10T11:00:00.000000000","2018-04-10T12:00:00.000000000","2018-04-10T13:00:00.000000000","2018-04-10T14:00:00.000000000","2018-04-10T15:00:00.000000000","2018-04-10T16:00:00.000000000","2018-04-10T17:00:00.000000000","2018-04-10T18:00:00.000000000","2018-04-10T19:00:00.000000000","2018-04-10T20:00:00.000000000","2018-04-10T21:00:00.000000000","2018-04-10T22:00:00.000000000","2018-04-10T23:00:00.000000000","2018-04-11T00:00:00.000000000","2018-04-11T01:00:00.000000000","2018-04-11T02:00:00.000000000","2018-04-11T03:00:00.000000000","2018-04-11T04:00:00.000000000","2018-04-11T05:00:00.000000000","2018-04-11T06:00:00.000000000","2018-04-11T07:00:00.000000000","2018-04-11T08:00:00.000000000","2018-04-11T09:00:00.000000000","2018-04-11T10:00:00.000000000","2018-04-11T11:00:00.000000000","2018-04-11T12:00:00.000000000","2018-04-11T13:00:00.000000000","2018-04-11T14:00:00.000000000","2018-04-11T15:00:00.000000000","2018-04-11T16:00:00.000000000","2018-04-11T17:00:00.000000000","2018-04-11T18:00:00.000000000","2018-04-11T19:00:00.000000000","2018-04-11T20:00:00.000000000","2018-04-11T21:00:00.000000000","2018-04-11T22:00:00.000000000","2018-04-11T23:00:00.000000000","2018-04-12T00:00:00.000000000","2018-04-12T01:00:00.000000000","2018-04-12T02:00:00.000000000","2018-04-12T03:00:00.000000000","2018-04-12T04:00:00.000000000","2018-04-12T05:00:00.000000000","2018-04-12T06:00:00.000000000","2018-04-12T07:00:00.000000000","2018-04-12T08:00:00.000000000","2018-04-12T09:00:00.000000000","2018-04-12T10:00:00.000000000","2018-04-12T11:00:00.000000000","2018-04-12T12:00:00.000000000","2018-04-12T13:00:00.000000000","2018-04-12T14:00:00.000000000","2018-04-12T15:00:00.000000000","2018-04-12T16:00:00.000000000","2018-04-12T17:00:00.000000000","2018-04-12T18:00:00.000000000","2018-04-12T19:00:00.000000000","2018-04-12T20:00:00.000000000","2018-04-12T21:00:00.000000000","2018-04-12T22:00:00.000000000","2018-04-12T23:00:00.000000000","2018-04-13T00:00:00.000000000","2018-04-13T01:00:00.000000000","2018-04-13T02:00:00.000000000","2018-04-13T03:00:00.000000000","2018-04-13T04:00:00.000000000","2018-04-13T05:00:00.000000000","2018-04-13T06:00:00.000000000","2018-04-13T07:00:00.000000000","2018-04-13T08:00:00.000000000","2018-04-13T09:00:00.000000000","2018-04-13T10:00:00.000000000","2018-04-13T11:00:00.000000000","2018-04-13T12:00:00.000000000","2018-04-13T13:00:00.000000000","2018-04-13T14:00:00.000000000","2018-04-13T15:00:00.000000000","2018-04-13T16:00:00.000000000","2018-04-13T17:00:00.000000000","2018-04-13T18:00:00.000000000","2018-04-13T19:00:00.000000000","2018-04-13T20:00:00.000000000","2018-04-13T21:00:00.000000000","2018-04-13T22:00:00.000000000","2018-04-13T23:00:00.000000000","2018-04-14T00:00:00.000000000","2018-04-14T01:00:00.000000000","2018-04-14T02:00:00.000000000","2018-04-14T03:00:00.000000000","2018-04-14T04:00:00.000000000","2018-04-14T05:00:00.000000000","2018-04-14T06:00:00.000000000","2018-04-14T07:00:00.000000000","2018-04-14T08:00:00.000000000","2018-04-14T09:00:00.000000000","2018-04-14T10:00:00.000000000","2018-04-14T11:00:00.000000000","2018-04-14T12:00:00.000000000","2018-04-14T13:00:00.000000000","2018-04-14T14:00:00.000000000","2018-04-14T15:00:00.000000000","2018-04-14T16:00:00.000000000","2018-04-14T17:00:00.000000000","2018-04-14T18:00:00.000000000","2018-04-14T19:00:00.000000000","2018-04-14T20:00:00.000000000","2018-04-14T21:00:00.000000000","2018-04-14T22:00:00.000000000","2018-04-14T23:00:00.000000000","2018-04-15T00:00:00.000000000","2018-04-15T01:00:00.000000000","2018-04-15T02:00:00.000000000","2018-04-15T03:00:00.000000000","2018-04-15T04:00:00.000000000","2018-04-15T05:00:00.000000000","2018-04-15T06:00:00.000000000","2018-04-15T07:00:00.000000000","2018-04-15T08:00:00.000000000","2018-04-15T09:00:00.000000000","2018-04-15T10:00:00.000000000","2018-04-15T11:00:00.000000000","2018-04-15T12:00:00.000000000","2018-04-15T13:00:00.000000000","2018-04-15T14:00:00.000000000","2018-04-15T15:00:00.000000000","2018-04-15T16:00:00.000000000","2018-04-15T17:00:00.000000000","2018-04-15T18:00:00.000000000","2018-04-15T19:00:00.000000000","2018-04-15T20:00:00.000000000","2018-04-15T21:00:00.000000000","2018-04-15T22:00:00.000000000","2018-04-15T23:00:00.000000000","2018-04-16T00:00:00.000000000","2018-04-16T01:00:00.000000000","2018-04-16T02:00:00.000000000","2018-04-16T03:00:00.000000000","2018-04-16T04:00:00.000000000","2018-04-16T05:00:00.000000000","2018-04-16T06:00:00.000000000","2018-04-16T07:00:00.000000000","2018-04-16T08:00:00.000000000","2018-04-16T09:00:00.000000000","2018-04-16T10:00:00.000000000","2018-04-16T11:00:00.000000000","2018-04-16T12:00:00.000000000","2018-04-16T13:00:00.000000000","2018-04-16T14:00:00.000000000","2018-04-16T15:00:00.000000000","2018-04-16T16:00:00.000000000","2018-04-16T17:00:00.000000000","2018-04-16T18:00:00.000000000","2018-04-16T19:00:00.000000000","2018-04-16T20:00:00.000000000","2018-04-16T21:00:00.000000000","2018-04-16T22:00:00.000000000","2018-04-16T23:00:00.000000000","2018-04-17T00:00:00.000000000","2018-04-17T01:00:00.000000000","2018-04-17T02:00:00.000000000","2018-04-17T03:00:00.000000000","2018-04-17T04:00:00.000000000","2018-04-17T05:00:00.000000000","2018-04-17T06:00:00.000000000","2018-04-17T07:00:00.000000000","2018-04-17T08:00:00.000000000","2018-04-17T09:00:00.000000000","2018-04-17T10:00:00.000000000","2018-04-17T11:00:00.000000000","2018-04-17T12:00:00.000000000","2018-04-17T13:00:00.000000000","2018-04-17T14:00:00.000000000","2018-04-17T15:00:00.000000000","2018-04-17T16:00:00.000000000","2018-04-17T17:00:00.000000000","2018-04-17T18:00:00.000000000","2018-04-17T19:00:00.000000000","2018-04-17T20:00:00.000000000","2018-04-17T21:00:00.000000000","2018-04-17T22:00:00.000000000","2018-04-17T23:00:00.000000000","2018-04-18T00:00:00.000000000","2018-04-18T01:00:00.000000000","2018-04-18T02:00:00.000000000","2018-04-18T03:00:00.000000000","2018-04-18T04:00:00.000000000","2018-04-18T05:00:00.000000000","2018-04-18T06:00:00.000000000","2018-04-18T07:00:00.000000000","2018-04-18T08:00:00.000000000","2018-04-18T09:00:00.000000000","2018-04-18T10:00:00.000000000","2018-04-18T11:00:00.000000000","2018-04-18T12:00:00.000000000","2018-04-18T13:00:00.000000000","2018-04-18T14:00:00.000000000","2018-04-18T15:00:00.000000000","2018-04-18T16:00:00.000000000","2018-04-18T17:00:00.000000000","2018-04-18T18:00:00.000000000","2018-04-18T19:00:00.000000000","2018-04-18T20:00:00.000000000","2018-04-18T21:00:00.000000000","2018-04-18T22:00:00.000000000","2018-04-18T23:00:00.000000000","2018-04-19T00:00:00.000000000","2018-04-19T01:00:00.000000000","2018-04-19T02:00:00.000000000","2018-04-19T03:00:00.000000000","2018-04-19T04:00:00.000000000","2018-04-19T05:00:00.000000000","2018-04-19T06:00:00.000000000","2018-04-19T07:00:00.000000000","2018-04-19T08:00:00.000000000","2018-04-19T09:00:00.000000000","2018-04-19T10:00:00.000000000","2018-04-19T11:00:00.000000000","2018-04-19T12:00:00.000000000","2018-04-19T13:00:00.000000000","2018-04-19T14:00:00.000000000","2018-04-19T15:00:00.000000000","2018-04-19T16:00:00.000000000","2018-04-19T17:00:00.000000000","2018-04-19T18:00:00.000000000","2018-04-19T19:00:00.000000000","2018-04-19T20:00:00.000000000","2018-04-19T21:00:00.000000000","2018-04-19T22:00:00.000000000","2018-04-19T23:00:00.000000000","2018-04-20T00:00:00.000000000","2018-04-20T01:00:00.000000000","2018-04-20T02:00:00.000000000","2018-04-20T03:00:00.000000000","2018-04-20T04:00:00.000000000","2018-04-20T05:00:00.000000000","2018-04-20T06:00:00.000000000","2018-04-20T07:00:00.000000000","2018-04-20T08:00:00.000000000","2018-04-20T09:00:00.000000000","2018-04-20T10:00:00.000000000","2018-04-20T11:00:00.000000000","2018-04-20T12:00:00.000000000","2018-04-20T13:00:00.000000000","2018-04-20T14:00:00.000000000","2018-04-20T15:00:00.000000000","2018-04-20T16:00:00.000000000","2018-04-20T17:00:00.000000000","2018-04-20T18:00:00.000000000","2018-04-20T19:00:00.000000000","2018-04-20T20:00:00.000000000","2018-04-20T21:00:00.000000000","2018-04-20T22:00:00.000000000","2018-04-20T23:00:00.000000000","2018-04-21T00:00:00.000000000","2018-04-21T01:00:00.000000000","2018-04-21T02:00:00.000000000","2018-04-21T03:00:00.000000000","2018-04-21T04:00:00.000000000","2018-04-21T05:00:00.000000000","2018-04-21T06:00:00.000000000","2018-04-21T07:00:00.000000000","2018-04-21T08:00:00.000000000","2018-04-21T09:00:00.000000000","2018-04-21T10:00:00.000000000","2018-04-21T11:00:00.000000000","2018-04-21T12:00:00.000000000","2018-04-21T13:00:00.000000000","2018-04-21T14:00:00.000000000","2018-04-21T15:00:00.000000000","2018-04-21T16:00:00.000000000","2018-04-21T17:00:00.000000000","2018-04-21T18:00:00.000000000","2018-04-21T19:00:00.000000000","2018-04-21T20:00:00.000000000","2018-04-21T21:00:00.000000000","2018-04-21T22:00:00.000000000","2018-04-21T23:00:00.000000000","2018-04-22T00:00:00.000000000","2018-04-22T01:00:00.000000000","2018-04-22T02:00:00.000000000","2018-04-22T03:00:00.000000000","2018-04-22T04:00:00.000000000","2018-04-22T05:00:00.000000000","2018-04-22T06:00:00.000000000","2018-04-22T07:00:00.000000000","2018-04-22T08:00:00.000000000","2018-04-22T09:00:00.000000000","2018-04-22T10:00:00.000000000","2018-04-22T11:00:00.000000000","2018-04-22T12:00:00.000000000","2018-04-22T13:00:00.000000000","2018-04-22T14:00:00.000000000","2018-04-22T15:00:00.000000000","2018-04-22T16:00:00.000000000","2018-04-22T17:00:00.000000000","2018-04-22T18:00:00.000000000","2018-04-22T19:00:00.000000000","2018-04-22T20:00:00.000000000","2018-04-22T21:00:00.000000000","2018-04-22T22:00:00.000000000","2018-04-22T23:00:00.000000000","2018-04-23T00:00:00.000000000","2018-04-23T01:00:00.000000000","2018-04-23T02:00:00.000000000","2018-04-23T03:00:00.000000000","2018-04-23T04:00:00.000000000","2018-04-23T05:00:00.000000000","2018-04-23T06:00:00.000000000","2018-04-23T07:00:00.000000000","2018-04-23T08:00:00.000000000","2018-04-23T09:00:00.000000000","2018-04-23T10:00:00.000000000","2018-04-23T11:00:00.000000000","2018-04-23T12:00:00.000000000","2018-04-23T13:00:00.000000000","2018-04-23T14:00:00.000000000","2018-04-23T15:00:00.000000000","2018-04-23T16:00:00.000000000","2018-04-23T17:00:00.000000000","2018-04-23T18:00:00.000000000","2018-04-23T19:00:00.000000000","2018-04-23T20:00:00.000000000","2018-04-23T21:00:00.000000000","2018-04-23T22:00:00.000000000","2018-04-23T23:00:00.000000000","2018-04-24T00:00:00.000000000","2018-04-24T01:00:00.000000000","2018-04-24T02:00:00.000000000","2018-04-24T03:00:00.000000000","2018-04-24T04:00:00.000000000","2018-04-24T05:00:00.000000000","2018-04-24T06:00:00.000000000","2018-04-24T07:00:00.000000000","2018-04-24T08:00:00.000000000","2018-04-24T09:00:00.000000000","2018-04-24T10:00:00.000000000","2018-04-24T11:00:00.000000000","2018-04-24T12:00:00.000000000","2018-04-24T13:00:00.000000000","2018-04-24T14:00:00.000000000","2018-04-24T15:00:00.000000000","2018-04-24T16:00:00.000000000","2018-04-24T17:00:00.000000000","2018-04-24T18:00:00.000000000","2018-04-24T19:00:00.000000000","2018-04-24T20:00:00.000000000","2018-04-24T21:00:00.000000000","2018-04-24T22:00:00.000000000","2018-04-24T23:00:00.000000000","2018-04-25T00:00:00.000000000","2018-04-25T01:00:00.000000000","2018-04-25T02:00:00.000000000","2018-04-25T03:00:00.000000000","2018-04-25T04:00:00.000000000","2018-04-25T05:00:00.000000000","2018-04-25T06:00:00.000000000","2018-04-25T07:00:00.000000000","2018-04-25T08:00:00.000000000","2018-04-25T09:00:00.000000000","2018-04-25T10:00:00.000000000","2018-04-25T11:00:00.000000000","2018-04-25T12:00:00.000000000","2018-04-25T13:00:00.000000000","2018-04-25T14:00:00.000000000","2018-04-25T15:00:00.000000000","2018-04-25T16:00:00.000000000","2018-04-25T17:00:00.000000000","2018-04-25T18:00:00.000000000","2018-04-25T19:00:00.000000000","2018-04-25T20:00:00.000000000","2018-04-25T21:00:00.000000000","2018-04-25T22:00:00.000000000","2018-04-25T23:00:00.000000000","2018-04-26T00:00:00.000000000","2018-04-26T01:00:00.000000000","2018-04-26T02:00:00.000000000","2018-04-26T03:00:00.000000000","2018-04-26T04:00:00.000000000","2018-04-26T05:00:00.000000000","2018-04-26T06:00:00.000000000","2018-04-26T07:00:00.000000000","2018-04-26T08:00:00.000000000","2018-04-26T09:00:00.000000000","2018-04-26T10:00:00.000000000","2018-04-26T11:00:00.000000000","2018-04-26T12:00:00.000000000","2018-04-26T13:00:00.000000000","2018-04-26T14:00:00.000000000","2018-04-26T15:00:00.000000000","2018-04-26T16:00:00.000000000","2018-04-26T17:00:00.000000000","2018-04-26T18:00:00.000000000","2018-04-26T19:00:00.000000000","2018-04-26T20:00:00.000000000","2018-04-26T21:00:00.000000000","2018-04-26T22:00:00.000000000","2018-04-26T23:00:00.000000000","2018-04-27T00:00:00.000000000","2018-04-27T01:00:00.000000000","2018-04-27T02:00:00.000000000","2018-04-27T03:00:00.000000000","2018-04-27T04:00:00.000000000","2018-04-27T05:00:00.000000000","2018-04-27T06:00:00.000000000","2018-04-27T07:00:00.000000000","2018-04-27T08:00:00.000000000","2018-04-27T09:00:00.000000000","2018-04-27T10:00:00.000000000","2018-04-27T11:00:00.000000000","2018-04-27T12:00:00.000000000","2018-04-27T13:00:00.000000000","2018-04-27T14:00:00.000000000","2018-04-27T15:00:00.000000000","2018-04-27T16:00:00.000000000","2018-04-27T17:00:00.000000000","2018-04-27T18:00:00.000000000","2018-04-27T19:00:00.000000000","2018-04-27T20:00:00.000000000","2018-04-27T21:00:00.000000000","2018-04-27T22:00:00.000000000","2018-04-27T23:00:00.000000000","2018-04-28T00:00:00.000000000","2018-04-28T01:00:00.000000000","2018-04-28T02:00:00.000000000","2018-04-28T03:00:00.000000000","2018-04-28T04:00:00.000000000","2018-04-28T05:00:00.000000000","2018-04-28T06:00:00.000000000","2018-04-28T07:00:00.000000000","2018-04-28T08:00:00.000000000","2018-04-28T09:00:00.000000000","2018-04-28T10:00:00.000000000","2018-04-28T11:00:00.000000000","2018-04-28T12:00:00.000000000","2018-04-28T13:00:00.000000000","2018-04-28T14:00:00.000000000","2018-04-28T15:00:00.000000000","2018-04-28T16:00:00.000000000","2018-04-28T17:00:00.000000000","2018-04-28T18:00:00.000000000","2018-04-28T19:00:00.000000000","2018-04-28T20:00:00.000000000","2018-04-28T21:00:00.000000000","2018-04-28T22:00:00.000000000","2018-04-28T23:00:00.000000000","2018-04-29T00:00:00.000000000","2018-04-29T01:00:00.000000000","2018-04-29T02:00:00.000000000","2018-04-29T03:00:00.000000000","2018-04-29T04:00:00.000000000","2018-04-29T05:00:00.000000000","2018-04-29T06:00:00.000000000","2018-04-29T07:00:00.000000000","2018-04-29T08:00:00.000000000","2018-04-29T09:00:00.000000000","2018-04-29T10:00:00.000000000","2018-04-29T11:00:00.000000000","2018-04-29T12:00:00.000000000","2018-04-29T13:00:00.000000000","2018-04-29T14:00:00.000000000","2018-04-29T15:00:00.000000000","2018-04-29T16:00:00.000000000","2018-04-29T17:00:00.000000000","2018-04-29T18:00:00.000000000","2018-04-29T19:00:00.000000000","2018-04-29T20:00:00.000000000","2018-04-29T21:00:00.000000000","2018-04-29T22:00:00.000000000","2018-04-29T23:00:00.000000000","2018-04-30T00:00:00.000000000","2018-04-30T01:00:00.000000000","2018-04-30T02:00:00.000000000","2018-04-30T03:00:00.000000000","2018-04-30T04:00:00.000000000","2018-04-30T05:00:00.000000000","2018-04-30T06:00:00.000000000","2018-04-30T07:00:00.000000000","2018-04-30T08:00:00.000000000","2018-04-30T09:00:00.000000000","2018-04-30T10:00:00.000000000","2018-04-30T11:00:00.000000000","2018-04-30T12:00:00.000000000","2018-04-30T13:00:00.000000000","2018-04-30T14:00:00.000000000","2018-04-30T15:00:00.000000000","2018-04-30T16:00:00.000000000","2018-04-30T17:00:00.000000000","2018-04-30T18:00:00.000000000","2018-04-30T19:00:00.000000000","2018-04-30T20:00:00.000000000","2018-04-30T21:00:00.000000000","2018-04-30T22:00:00.000000000","2018-04-30T23:00:00.000000000","2018-05-01T00:00:00.000000000","2018-05-01T01:00:00.000000000","2018-05-01T02:00:00.000000000","2018-05-01T03:00:00.000000000","2018-05-01T04:00:00.000000000","2018-05-01T05:00:00.000000000","2018-05-01T06:00:00.000000000","2018-05-01T07:00:00.000000000","2018-05-01T08:00:00.000000000","2018-05-01T09:00:00.000000000","2018-05-01T10:00:00.000000000","2018-05-01T11:00:00.000000000","2018-05-01T12:00:00.000000000","2018-05-01T13:00:00.000000000","2018-05-01T14:00:00.000000000","2018-05-01T15:00:00.000000000","2018-05-01T16:00:00.000000000","2018-05-01T17:00:00.000000000","2018-05-01T18:00:00.000000000","2018-05-01T19:00:00.000000000","2018-05-01T20:00:00.000000000","2018-05-01T21:00:00.000000000","2018-05-01T22:00:00.000000000","2018-05-01T23:00:00.000000000","2018-05-02T00:00:00.000000000","2018-05-02T01:00:00.000000000","2018-05-02T02:00:00.000000000","2018-05-02T03:00:00.000000000","2018-05-02T04:00:00.000000000","2018-05-02T05:00:00.000000000","2018-05-02T06:00:00.000000000","2018-05-02T07:00:00.000000000","2018-05-02T08:00:00.000000000","2018-05-02T09:00:00.000000000","2018-05-02T10:00:00.000000000","2018-05-02T11:00:00.000000000","2018-05-02T12:00:00.000000000","2018-05-02T13:00:00.000000000","2018-05-02T14:00:00.000000000","2018-05-02T15:00:00.000000000","2018-05-02T16:00:00.000000000","2018-05-02T17:00:00.000000000","2018-05-02T18:00:00.000000000","2018-05-02T19:00:00.000000000","2018-05-02T20:00:00.000000000","2018-05-02T21:00:00.000000000","2018-05-02T22:00:00.000000000","2018-05-02T23:00:00.000000000","2018-05-03T00:00:00.000000000","2018-05-03T01:00:00.000000000","2018-05-03T02:00:00.000000000","2018-05-03T03:00:00.000000000","2018-05-03T04:00:00.000000000","2018-05-03T05:00:00.000000000","2018-05-03T06:00:00.000000000","2018-05-03T07:00:00.000000000","2018-05-03T08:00:00.000000000","2018-05-03T09:00:00.000000000","2018-05-03T10:00:00.000000000","2018-05-03T11:00:00.000000000","2018-05-03T12:00:00.000000000","2018-05-03T13:00:00.000000000","2018-05-03T14:00:00.000000000","2018-05-03T15:00:00.000000000","2018-05-03T16:00:00.000000000","2018-05-03T17:00:00.000000000","2018-05-03T18:00:00.000000000","2018-05-03T19:00:00.000000000","2018-05-03T20:00:00.000000000","2018-05-03T21:00:00.000000000","2018-05-03T22:00:00.000000000","2018-05-03T23:00:00.000000000","2018-05-04T00:00:00.000000000","2018-05-04T01:00:00.000000000","2018-05-04T02:00:00.000000000","2018-05-04T03:00:00.000000000","2018-05-04T04:00:00.000000000","2018-05-04T05:00:00.000000000","2018-05-04T06:00:00.000000000","2018-05-04T07:00:00.000000000","2018-05-04T08:00:00.000000000","2018-05-04T09:00:00.000000000","2018-05-04T10:00:00.000000000","2018-05-04T11:00:00.000000000","2018-05-04T12:00:00.000000000","2018-05-04T13:00:00.000000000","2018-05-04T14:00:00.000000000","2018-05-04T15:00:00.000000000","2018-05-04T16:00:00.000000000","2018-05-04T17:00:00.000000000","2018-05-04T18:00:00.000000000","2018-05-04T19:00:00.000000000","2018-05-04T20:00:00.000000000","2018-05-04T21:00:00.000000000","2018-05-04T22:00:00.000000000","2018-05-04T23:00:00.000000000","2018-05-05T00:00:00.000000000","2018-05-05T01:00:00.000000000","2018-05-05T02:00:00.000000000","2018-05-05T03:00:00.000000000","2018-05-05T04:00:00.000000000","2018-05-05T05:00:00.000000000","2018-05-05T06:00:00.000000000","2018-05-05T07:00:00.000000000","2018-05-05T08:00:00.000000000","2018-05-05T09:00:00.000000000","2018-05-05T10:00:00.000000000","2018-05-05T11:00:00.000000000","2018-05-05T12:00:00.000000000","2018-05-05T13:00:00.000000000","2018-05-05T14:00:00.000000000","2018-05-05T15:00:00.000000000","2018-05-05T16:00:00.000000000","2018-05-05T17:00:00.000000000","2018-05-05T18:00:00.000000000","2018-05-05T19:00:00.000000000","2018-05-05T20:00:00.000000000","2018-05-05T21:00:00.000000000","2018-05-05T22:00:00.000000000","2018-05-05T23:00:00.000000000","2018-05-06T00:00:00.000000000","2018-05-06T01:00:00.000000000","2018-05-06T02:00:00.000000000","2018-05-06T03:00:00.000000000","2018-05-06T04:00:00.000000000","2018-05-06T05:00:00.000000000","2018-05-06T06:00:00.000000000","2018-05-06T07:00:00.000000000","2018-05-06T08:00:00.000000000","2018-05-06T09:00:00.000000000","2018-05-06T10:00:00.000000000","2018-05-06T11:00:00.000000000","2018-05-06T12:00:00.000000000","2018-05-06T13:00:00.000000000","2018-05-06T14:00:00.000000000","2018-05-06T15:00:00.000000000","2018-05-06T16:00:00.000000000","2018-05-06T17:00:00.000000000","2018-05-06T18:00:00.000000000","2018-05-06T19:00:00.000000000","2018-05-06T20:00:00.000000000","2018-05-06T21:00:00.000000000","2018-05-06T22:00:00.000000000","2018-05-06T23:00:00.000000000","2018-05-07T00:00:00.000000000","2018-05-07T01:00:00.000000000","2018-05-07T02:00:00.000000000","2018-05-07T03:00:00.000000000","2018-05-07T04:00:00.000000000","2018-05-07T05:00:00.000000000","2018-05-07T06:00:00.000000000","2018-05-07T07:00:00.000000000","2018-05-07T08:00:00.000000000","2018-05-07T09:00:00.000000000","2018-05-07T10:00:00.000000000","2018-05-07T11:00:00.000000000","2018-05-07T12:00:00.000000000","2018-05-07T13:00:00.000000000","2018-05-07T14:00:00.000000000","2018-05-07T15:00:00.000000000","2018-05-07T16:00:00.000000000","2018-05-07T17:00:00.000000000","2018-05-07T18:00:00.000000000","2018-05-07T19:00:00.000000000","2018-05-07T20:00:00.000000000","2018-05-07T21:00:00.000000000","2018-05-07T22:00:00.000000000","2018-05-07T23:00:00.000000000","2018-05-08T00:00:00.000000000","2018-05-08T01:00:00.000000000","2018-05-08T02:00:00.000000000","2018-05-08T03:00:00.000000000","2018-05-08T04:00:00.000000000","2018-05-08T05:00:00.000000000","2018-05-08T06:00:00.000000000","2018-05-08T07:00:00.000000000","2018-05-08T08:00:00.000000000","2018-05-08T09:00:00.000000000","2018-05-08T10:00:00.000000000","2018-05-08T11:00:00.000000000","2018-05-08T12:00:00.000000000","2018-05-08T13:00:00.000000000","2018-05-08T14:00:00.000000000","2018-05-08T15:00:00.000000000","2018-05-08T16:00:00.000000000","2018-05-08T17:00:00.000000000","2018-05-08T18:00:00.000000000","2018-05-08T19:00:00.000000000","2018-05-08T20:00:00.000000000","2018-05-08T21:00:00.000000000","2018-05-08T22:00:00.000000000","2018-05-08T23:00:00.000000000","2018-05-09T00:00:00.000000000","2018-05-09T01:00:00.000000000","2018-05-09T02:00:00.000000000","2018-05-09T03:00:00.000000000","2018-05-09T04:00:00.000000000","2018-05-09T05:00:00.000000000","2018-05-09T06:00:00.000000000","2018-05-09T07:00:00.000000000","2018-05-09T08:00:00.000000000","2018-05-09T09:00:00.000000000","2018-05-09T10:00:00.000000000","2018-05-09T11:00:00.000000000","2018-05-09T12:00:00.000000000","2018-05-09T13:00:00.000000000","2018-05-09T14:00:00.000000000","2018-05-09T15:00:00.000000000","2018-05-09T16:00:00.000000000","2018-05-09T17:00:00.000000000","2018-05-09T18:00:00.000000000","2018-05-09T19:00:00.000000000","2018-05-09T20:00:00.000000000","2018-05-09T21:00:00.000000000","2018-05-09T22:00:00.000000000","2018-05-09T23:00:00.000000000","2018-05-10T00:00:00.000000000","2018-05-10T01:00:00.000000000","2018-05-10T02:00:00.000000000","2018-05-10T03:00:00.000000000","2018-05-10T04:00:00.000000000","2018-05-10T05:00:00.000000000","2018-05-10T06:00:00.000000000","2018-05-10T07:00:00.000000000","2018-05-10T08:00:00.000000000","2018-05-10T09:00:00.000000000","2018-05-10T10:00:00.000000000","2018-05-10T11:00:00.000000000","2018-05-10T12:00:00.000000000","2018-05-10T13:00:00.000000000","2018-05-10T14:00:00.000000000","2018-05-10T15:00:00.000000000","2018-05-10T16:00:00.000000000","2018-05-10T17:00:00.000000000","2018-05-10T18:00:00.000000000","2018-05-10T19:00:00.000000000","2018-05-10T20:00:00.000000000","2018-05-10T21:00:00.000000000","2018-05-10T22:00:00.000000000","2018-05-10T23:00:00.000000000","2018-05-11T00:00:00.000000000","2018-05-11T01:00:00.000000000","2018-05-11T02:00:00.000000000","2018-05-11T03:00:00.000000000","2018-05-11T04:00:00.000000000","2018-05-11T05:00:00.000000000","2018-05-11T06:00:00.000000000","2018-05-11T07:00:00.000000000","2018-05-11T08:00:00.000000000","2018-05-11T09:00:00.000000000","2018-05-11T10:00:00.000000000","2018-05-11T11:00:00.000000000","2018-05-11T12:00:00.000000000","2018-05-11T13:00:00.000000000","2018-05-11T14:00:00.000000000","2018-05-11T15:00:00.000000000","2018-05-11T16:00:00.000000000","2018-05-11T17:00:00.000000000","2018-05-11T18:00:00.000000000","2018-05-11T19:00:00.000000000","2018-05-11T20:00:00.000000000","2018-05-11T21:00:00.000000000","2018-05-11T22:00:00.000000000","2018-05-11T23:00:00.000000000","2018-05-12T00:00:00.000000000","2018-05-12T01:00:00.000000000","2018-05-12T02:00:00.000000000","2018-05-12T03:00:00.000000000","2018-05-12T04:00:00.000000000","2018-05-12T05:00:00.000000000","2018-05-12T06:00:00.000000000","2018-05-12T07:00:00.000000000","2018-05-12T08:00:00.000000000","2018-05-12T09:00:00.000000000","2018-05-12T10:00:00.000000000","2018-05-12T11:00:00.000000000","2018-05-12T12:00:00.000000000","2018-05-12T13:00:00.000000000","2018-05-12T14:00:00.000000000","2018-05-12T15:00:00.000000000","2018-05-12T16:00:00.000000000","2018-05-12T17:00:00.000000000","2018-05-12T18:00:00.000000000","2018-05-12T19:00:00.000000000","2018-05-12T20:00:00.000000000","2018-05-12T21:00:00.000000000","2018-05-12T22:00:00.000000000","2018-05-12T23:00:00.000000000","2018-05-13T00:00:00.000000000","2018-05-13T01:00:00.000000000","2018-05-13T02:00:00.000000000","2018-05-13T03:00:00.000000000","2018-05-13T04:00:00.000000000","2018-05-13T05:00:00.000000000","2018-05-13T06:00:00.000000000","2018-05-13T07:00:00.000000000","2018-05-13T08:00:00.000000000","2018-05-13T09:00:00.000000000","2018-05-13T10:00:00.000000000","2018-05-13T11:00:00.000000000","2018-05-13T12:00:00.000000000","2018-05-13T13:00:00.000000000","2018-05-13T14:00:00.000000000","2018-05-13T15:00:00.000000000","2018-05-13T16:00:00.000000000","2018-05-13T17:00:00.000000000","2018-05-13T18:00:00.000000000","2018-05-13T19:00:00.000000000","2018-05-13T20:00:00.000000000","2018-05-13T21:00:00.000000000","2018-05-13T22:00:00.000000000","2018-05-13T23:00:00.000000000","2018-05-14T00:00:00.000000000","2018-05-14T01:00:00.000000000","2018-05-14T02:00:00.000000000","2018-05-14T03:00:00.000000000","2018-05-14T04:00:00.000000000","2018-05-14T05:00:00.000000000","2018-05-14T06:00:00.000000000","2018-05-14T07:00:00.000000000","2018-05-14T08:00:00.000000000","2018-05-14T09:00:00.000000000","2018-05-14T10:00:00.000000000","2018-05-14T11:00:00.000000000","2018-05-14T12:00:00.000000000","2018-05-14T13:00:00.000000000","2018-05-14T14:00:00.000000000","2018-05-14T15:00:00.000000000","2018-05-14T16:00:00.000000000","2018-05-14T17:00:00.000000000","2018-05-14T18:00:00.000000000","2018-05-14T19:00:00.000000000","2018-05-14T20:00:00.000000000","2018-05-14T21:00:00.000000000","2018-05-14T22:00:00.000000000","2018-05-14T23:00:00.000000000","2018-05-15T00:00:00.000000000","2018-05-15T01:00:00.000000000","2018-05-15T02:00:00.000000000","2018-05-15T03:00:00.000000000","2018-05-15T04:00:00.000000000","2018-05-15T05:00:00.000000000","2018-05-15T06:00:00.000000000","2018-05-15T07:00:00.000000000","2018-05-15T08:00:00.000000000","2018-05-15T09:00:00.000000000","2018-05-15T10:00:00.000000000","2018-05-15T11:00:00.000000000","2018-05-15T12:00:00.000000000","2018-05-15T13:00:00.000000000","2018-05-15T14:00:00.000000000","2018-05-15T15:00:00.000000000","2018-05-15T16:00:00.000000000","2018-05-15T17:00:00.000000000","2018-05-15T18:00:00.000000000","2018-05-15T19:00:00.000000000","2018-05-15T20:00:00.000000000","2018-05-15T21:00:00.000000000","2018-05-15T22:00:00.000000000","2018-05-15T23:00:00.000000000","2018-05-16T00:00:00.000000000","2018-05-16T01:00:00.000000000","2018-05-16T02:00:00.000000000","2018-05-16T03:00:00.000000000","2018-05-16T04:00:00.000000000","2018-05-16T05:00:00.000000000","2018-05-16T06:00:00.000000000","2018-05-16T07:00:00.000000000","2018-05-16T08:00:00.000000000","2018-05-16T09:00:00.000000000","2018-05-16T10:00:00.000000000","2018-05-16T11:00:00.000000000","2018-05-16T12:00:00.000000000","2018-05-16T13:00:00.000000000","2018-05-16T14:00:00.000000000","2018-05-16T15:00:00.000000000","2018-05-16T16:00:00.000000000","2018-05-16T17:00:00.000000000","2018-05-16T18:00:00.000000000","2018-05-16T19:00:00.000000000","2018-05-16T20:00:00.000000000","2018-05-16T21:00:00.000000000","2018-05-16T22:00:00.000000000","2018-05-16T23:00:00.000000000","2018-05-17T00:00:00.000000000","2018-05-17T01:00:00.000000000","2018-05-17T02:00:00.000000000","2018-05-17T03:00:00.000000000","2018-05-17T04:00:00.000000000","2018-05-17T05:00:00.000000000","2018-05-17T06:00:00.000000000","2018-05-17T07:00:00.000000000","2018-05-17T08:00:00.000000000","2018-05-17T09:00:00.000000000","2018-05-17T10:00:00.000000000","2018-05-17T11:00:00.000000000","2018-05-17T12:00:00.000000000","2018-05-17T13:00:00.000000000","2018-05-17T14:00:00.000000000","2018-05-17T15:00:00.000000000","2018-05-17T16:00:00.000000000","2018-05-17T17:00:00.000000000","2018-05-17T18:00:00.000000000","2018-05-17T19:00:00.000000000","2018-05-17T20:00:00.000000000","2018-05-17T21:00:00.000000000","2018-05-17T22:00:00.000000000","2018-05-17T23:00:00.000000000","2018-05-18T00:00:00.000000000","2018-05-18T01:00:00.000000000","2018-05-18T02:00:00.000000000","2018-05-18T03:00:00.000000000","2018-05-18T04:00:00.000000000","2018-05-18T05:00:00.000000000","2018-05-18T06:00:00.000000000","2018-05-18T07:00:00.000000000","2018-05-18T08:00:00.000000000","2018-05-18T09:00:00.000000000","2018-05-18T10:00:00.000000000","2018-05-18T11:00:00.000000000","2018-05-18T12:00:00.000000000","2018-05-18T13:00:00.000000000","2018-05-18T14:00:00.000000000","2018-05-18T15:00:00.000000000","2018-05-18T16:00:00.000000000","2018-05-18T17:00:00.000000000","2018-05-18T18:00:00.000000000","2018-05-18T19:00:00.000000000","2018-05-18T20:00:00.000000000","2018-05-18T21:00:00.000000000","2018-05-18T22:00:00.000000000","2018-05-18T23:00:00.000000000","2018-05-19T00:00:00.000000000","2018-05-19T01:00:00.000000000","2018-05-19T02:00:00.000000000","2018-05-19T03:00:00.000000000","2018-05-19T04:00:00.000000000","2018-05-19T05:00:00.000000000","2018-05-19T06:00:00.000000000","2018-05-19T07:00:00.000000000","2018-05-19T08:00:00.000000000","2018-05-19T09:00:00.000000000","2018-05-19T10:00:00.000000000","2018-05-19T11:00:00.000000000","2018-05-19T12:00:00.000000000","2018-05-19T13:00:00.000000000","2018-05-19T14:00:00.000000000","2018-05-19T15:00:00.000000000","2018-05-19T16:00:00.000000000","2018-05-19T17:00:00.000000000","2018-05-19T18:00:00.000000000","2018-05-19T19:00:00.000000000","2018-05-19T20:00:00.000000000","2018-05-19T21:00:00.000000000","2018-05-19T22:00:00.000000000","2018-05-19T23:00:00.000000000","2018-05-20T00:00:00.000000000","2018-05-20T01:00:00.000000000","2018-05-20T02:00:00.000000000","2018-05-20T03:00:00.000000000","2018-05-20T04:00:00.000000000","2018-05-20T05:00:00.000000000","2018-05-20T06:00:00.000000000","2018-05-20T07:00:00.000000000","2018-05-20T08:00:00.000000000","2018-05-20T09:00:00.000000000","2018-05-20T10:00:00.000000000","2018-05-20T11:00:00.000000000","2018-05-20T12:00:00.000000000","2018-05-20T13:00:00.000000000","2018-05-20T14:00:00.000000000","2018-05-20T15:00:00.000000000","2018-05-20T16:00:00.000000000","2018-05-20T17:00:00.000000000","2018-05-20T18:00:00.000000000","2018-05-20T19:00:00.000000000","2018-05-20T20:00:00.000000000","2018-05-20T21:00:00.000000000","2018-05-20T22:00:00.000000000","2018-05-20T23:00:00.000000000","2018-05-21T00:00:00.000000000","2018-05-21T01:00:00.000000000","2018-05-21T02:00:00.000000000","2018-05-21T03:00:00.000000000","2018-05-21T04:00:00.000000000","2018-05-21T05:00:00.000000000","2018-05-21T06:00:00.000000000","2018-05-21T07:00:00.000000000","2018-05-21T08:00:00.000000000","2018-05-21T09:00:00.000000000","2018-05-21T10:00:00.000000000","2018-05-21T11:00:00.000000000","2018-05-21T12:00:00.000000000","2018-05-21T13:00:00.000000000","2018-05-21T14:00:00.000000000","2018-05-21T15:00:00.000000000","2018-05-21T16:00:00.000000000","2018-05-21T17:00:00.000000000","2018-05-21T18:00:00.000000000","2018-05-21T19:00:00.000000000","2018-05-21T20:00:00.000000000","2018-05-21T21:00:00.000000000","2018-05-21T22:00:00.000000000","2018-05-21T23:00:00.000000000","2018-05-22T00:00:00.000000000","2018-05-22T01:00:00.000000000","2018-05-22T02:00:00.000000000","2018-05-22T03:00:00.000000000","2018-05-22T04:00:00.000000000","2018-05-22T05:00:00.000000000","2018-05-22T06:00:00.000000000","2018-05-22T07:00:00.000000000","2018-05-22T08:00:00.000000000","2018-05-22T09:00:00.000000000","2018-05-22T10:00:00.000000000","2018-05-22T11:00:00.000000000","2018-05-22T12:00:00.000000000","2018-05-22T13:00:00.000000000","2018-05-22T14:00:00.000000000","2018-05-22T15:00:00.000000000","2018-05-22T16:00:00.000000000","2018-05-22T17:00:00.000000000","2018-05-22T18:00:00.000000000","2018-05-22T19:00:00.000000000","2018-05-22T20:00:00.000000000","2018-05-22T21:00:00.000000000","2018-05-22T22:00:00.000000000","2018-05-22T23:00:00.000000000","2018-05-23T00:00:00.000000000","2018-05-23T01:00:00.000000000","2018-05-23T02:00:00.000000000","2018-05-23T03:00:00.000000000","2018-05-23T04:00:00.000000000","2018-05-23T05:00:00.000000000","2018-05-23T06:00:00.000000000","2018-05-23T07:00:00.000000000","2018-05-23T08:00:00.000000000","2018-05-23T09:00:00.000000000","2018-05-23T10:00:00.000000000","2018-05-23T11:00:00.000000000","2018-05-23T12:00:00.000000000","2018-05-23T13:00:00.000000000","2018-05-23T14:00:00.000000000","2018-05-23T15:00:00.000000000","2018-05-23T16:00:00.000000000","2018-05-23T17:00:00.000000000","2018-05-23T18:00:00.000000000","2018-05-23T19:00:00.000000000","2018-05-23T20:00:00.000000000","2018-05-23T21:00:00.000000000","2018-05-23T22:00:00.000000000","2018-05-23T23:00:00.000000000","2018-05-24T00:00:00.000000000","2018-05-24T01:00:00.000000000","2018-05-24T02:00:00.000000000","2018-05-24T03:00:00.000000000","2018-05-24T04:00:00.000000000","2018-05-24T05:00:00.000000000","2018-05-24T06:00:00.000000000","2018-05-24T07:00:00.000000000","2018-05-24T08:00:00.000000000","2018-05-24T09:00:00.000000000","2018-05-24T10:00:00.000000000","2018-05-24T11:00:00.000000000","2018-05-24T12:00:00.000000000","2018-05-24T13:00:00.000000000","2018-05-24T14:00:00.000000000","2018-05-24T15:00:00.000000000","2018-05-24T16:00:00.000000000","2018-05-24T17:00:00.000000000","2018-05-24T18:00:00.000000000","2018-05-24T19:00:00.000000000","2018-05-24T20:00:00.000000000","2018-05-24T21:00:00.000000000","2018-05-24T22:00:00.000000000","2018-05-24T23:00:00.000000000","2018-05-25T00:00:00.000000000","2018-05-25T01:00:00.000000000","2018-05-25T02:00:00.000000000","2018-05-25T03:00:00.000000000","2018-05-25T04:00:00.000000000","2018-05-25T05:00:00.000000000","2018-05-25T06:00:00.000000000","2018-05-25T07:00:00.000000000","2018-05-25T08:00:00.000000000","2018-05-25T09:00:00.000000000","2018-05-25T10:00:00.000000000","2018-05-25T11:00:00.000000000","2018-05-25T12:00:00.000000000","2018-05-25T13:00:00.000000000","2018-05-25T14:00:00.000000000","2018-05-25T15:00:00.000000000","2018-05-25T16:00:00.000000000","2018-05-25T17:00:00.000000000","2018-05-25T18:00:00.000000000","2018-05-25T19:00:00.000000000","2018-05-25T20:00:00.000000000","2018-05-25T21:00:00.000000000","2018-05-25T22:00:00.000000000","2018-05-25T23:00:00.000000000","2018-05-26T00:00:00.000000000","2018-05-26T01:00:00.000000000","2018-05-26T02:00:00.000000000","2018-05-26T03:00:00.000000000","2018-05-26T04:00:00.000000000","2018-05-26T05:00:00.000000000","2018-05-26T06:00:00.000000000","2018-05-26T07:00:00.000000000","2018-05-26T08:00:00.000000000","2018-05-26T09:00:00.000000000","2018-05-26T10:00:00.000000000","2018-05-26T11:00:00.000000000","2018-05-26T12:00:00.000000000","2018-05-26T13:00:00.000000000","2018-05-26T14:00:00.000000000","2018-05-26T15:00:00.000000000","2018-05-26T16:00:00.000000000","2018-05-26T17:00:00.000000000","2018-05-26T18:00:00.000000000","2018-05-26T19:00:00.000000000","2018-05-26T20:00:00.000000000","2018-05-26T21:00:00.000000000","2018-05-26T22:00:00.000000000","2018-05-26T23:00:00.000000000","2018-05-27T00:00:00.000000000","2018-05-27T01:00:00.000000000","2018-05-27T02:00:00.000000000","2018-05-27T03:00:00.000000000","2018-05-27T04:00:00.000000000","2018-05-27T05:00:00.000000000","2018-05-27T06:00:00.000000000","2018-05-27T07:00:00.000000000","2018-05-27T08:00:00.000000000","2018-05-27T09:00:00.000000000","2018-05-27T10:00:00.000000000","2018-05-27T11:00:00.000000000","2018-05-27T12:00:00.000000000","2018-05-27T13:00:00.000000000","2018-05-27T14:00:00.000000000","2018-05-27T15:00:00.000000000","2018-05-27T16:00:00.000000000","2018-05-27T17:00:00.000000000","2018-05-27T18:00:00.000000000","2018-05-27T19:00:00.000000000","2018-05-27T20:00:00.000000000","2018-05-27T21:00:00.000000000","2018-05-27T22:00:00.000000000","2018-05-27T23:00:00.000000000","2018-05-28T00:00:00.000000000","2018-05-28T01:00:00.000000000","2018-05-28T02:00:00.000000000","2018-05-28T03:00:00.000000000","2018-05-28T04:00:00.000000000","2018-05-28T05:00:00.000000000","2018-05-28T06:00:00.000000000","2018-05-28T07:00:00.000000000","2018-05-28T08:00:00.000000000","2018-05-28T09:00:00.000000000","2018-05-28T10:00:00.000000000","2018-05-28T11:00:00.000000000","2018-05-28T12:00:00.000000000","2018-05-28T13:00:00.000000000","2018-05-28T14:00:00.000000000","2018-05-28T15:00:00.000000000","2018-05-28T16:00:00.000000000","2018-05-28T17:00:00.000000000","2018-05-28T18:00:00.000000000","2018-05-28T19:00:00.000000000","2018-05-28T20:00:00.000000000","2018-05-28T21:00:00.000000000","2018-05-28T22:00:00.000000000","2018-05-28T23:00:00.000000000","2018-05-29T00:00:00.000000000","2018-05-29T01:00:00.000000000","2018-05-29T02:00:00.000000000","2018-05-29T03:00:00.000000000","2018-05-29T04:00:00.000000000","2018-05-29T05:00:00.000000000","2018-05-29T06:00:00.000000000","2018-05-29T07:00:00.000000000","2018-05-29T08:00:00.000000000","2018-05-29T09:00:00.000000000","2018-05-29T10:00:00.000000000","2018-05-29T11:00:00.000000000","2018-05-29T12:00:00.000000000","2018-05-29T13:00:00.000000000","2018-05-29T14:00:00.000000000","2018-05-29T15:00:00.000000000","2018-05-29T16:00:00.000000000","2018-05-29T17:00:00.000000000","2018-05-29T18:00:00.000000000","2018-05-29T19:00:00.000000000","2018-05-29T20:00:00.000000000","2018-05-29T21:00:00.000000000","2018-05-29T22:00:00.000000000","2018-05-29T23:00:00.000000000","2018-05-30T00:00:00.000000000","2018-05-30T01:00:00.000000000","2018-05-30T02:00:00.000000000","2018-05-30T03:00:00.000000000","2018-05-30T04:00:00.000000000","2018-05-30T05:00:00.000000000","2018-05-30T06:00:00.000000000","2018-05-30T07:00:00.000000000","2018-05-30T08:00:00.000000000","2018-05-30T09:00:00.000000000","2018-05-30T10:00:00.000000000","2018-05-30T11:00:00.000000000","2018-05-30T12:00:00.000000000","2018-05-30T13:00:00.000000000","2018-05-30T14:00:00.000000000","2018-05-30T15:00:00.000000000","2018-05-30T16:00:00.000000000","2018-05-30T17:00:00.000000000","2018-05-30T18:00:00.000000000","2018-05-30T19:00:00.000000000","2018-05-30T20:00:00.000000000","2018-05-30T21:00:00.000000000","2018-05-30T22:00:00.000000000","2018-05-30T23:00:00.000000000","2018-05-31T00:00:00.000000000","2018-05-31T01:00:00.000000000","2018-05-31T02:00:00.000000000","2018-05-31T03:00:00.000000000","2018-05-31T04:00:00.000000000","2018-05-31T05:00:00.000000000","2018-05-31T06:00:00.000000000","2018-05-31T07:00:00.000000000","2018-05-31T08:00:00.000000000","2018-05-31T09:00:00.000000000","2018-05-31T10:00:00.000000000","2018-05-31T11:00:00.000000000","2018-05-31T12:00:00.000000000","2018-05-31T13:00:00.000000000","2018-05-31T14:00:00.000000000","2018-05-31T15:00:00.000000000","2018-05-31T16:00:00.000000000","2018-05-31T17:00:00.000000000","2018-05-31T18:00:00.000000000","2018-05-31T19:00:00.000000000","2018-05-31T20:00:00.000000000","2018-05-31T21:00:00.000000000","2018-05-31T22:00:00.000000000","2018-05-31T23:00:00.000000000","2018-06-01T00:00:00.000000000","2018-06-01T01:00:00.000000000","2018-06-01T02:00:00.000000000","2018-06-01T03:00:00.000000000","2018-06-01T04:00:00.000000000","2018-06-01T05:00:00.000000000","2018-06-01T06:00:00.000000000","2018-06-01T07:00:00.000000000","2018-06-01T08:00:00.000000000","2018-06-01T09:00:00.000000000","2018-06-01T10:00:00.000000000","2018-06-01T11:00:00.000000000","2018-06-01T12:00:00.000000000","2018-06-01T13:00:00.000000000","2018-06-01T14:00:00.000000000","2018-06-01T15:00:00.000000000","2018-06-01T16:00:00.000000000","2018-06-01T17:00:00.000000000","2018-06-01T18:00:00.000000000","2018-06-01T19:00:00.000000000","2018-06-01T20:00:00.000000000","2018-06-01T21:00:00.000000000","2018-06-01T22:00:00.000000000","2018-06-01T23:00:00.000000000","2018-06-02T00:00:00.000000000","2018-06-02T01:00:00.000000000","2018-06-02T02:00:00.000000000","2018-06-02T03:00:00.000000000","2018-06-02T04:00:00.000000000","2018-06-02T05:00:00.000000000","2018-06-02T06:00:00.000000000","2018-06-02T07:00:00.000000000","2018-06-02T08:00:00.000000000","2018-06-02T09:00:00.000000000","2018-06-02T10:00:00.000000000","2018-06-02T11:00:00.000000000","2018-06-02T12:00:00.000000000","2018-06-02T13:00:00.000000000","2018-06-02T14:00:00.000000000","2018-06-02T15:00:00.000000000","2018-06-02T16:00:00.000000000","2018-06-02T17:00:00.000000000","2018-06-02T18:00:00.000000000","2018-06-02T19:00:00.000000000","2018-06-02T20:00:00.000000000","2018-06-02T21:00:00.000000000","2018-06-02T22:00:00.000000000","2018-06-02T23:00:00.000000000","2018-06-03T00:00:00.000000000","2018-06-03T01:00:00.000000000","2018-06-03T02:00:00.000000000","2018-06-03T03:00:00.000000000","2018-06-03T04:00:00.000000000","2018-06-03T05:00:00.000000000","2018-06-03T06:00:00.000000000","2018-06-03T07:00:00.000000000","2018-06-03T08:00:00.000000000","2018-06-03T09:00:00.000000000","2018-06-03T10:00:00.000000000","2018-06-03T11:00:00.000000000","2018-06-03T12:00:00.000000000","2018-06-03T13:00:00.000000000","2018-06-03T14:00:00.000000000","2018-06-03T15:00:00.000000000","2018-06-03T16:00:00.000000000","2018-06-03T17:00:00.000000000","2018-06-03T18:00:00.000000000","2018-06-03T19:00:00.000000000","2018-06-03T20:00:00.000000000","2018-06-03T21:00:00.000000000","2018-06-03T22:00:00.000000000","2018-06-03T23:00:00.000000000","2018-06-04T00:00:00.000000000","2018-06-04T01:00:00.000000000","2018-06-04T02:00:00.000000000","2018-06-04T03:00:00.000000000","2018-06-04T04:00:00.000000000","2018-06-04T05:00:00.000000000","2018-06-04T06:00:00.000000000","2018-06-04T07:00:00.000000000","2018-06-04T08:00:00.000000000","2018-06-04T09:00:00.000000000","2018-06-04T10:00:00.000000000","2018-06-04T11:00:00.000000000","2018-06-04T12:00:00.000000000","2018-06-04T13:00:00.000000000","2018-06-04T14:00:00.000000000","2018-06-04T15:00:00.000000000","2018-06-04T16:00:00.000000000","2018-06-04T17:00:00.000000000","2018-06-04T18:00:00.000000000","2018-06-04T19:00:00.000000000","2018-06-04T20:00:00.000000000","2018-06-04T21:00:00.000000000","2018-06-04T22:00:00.000000000","2018-06-04T23:00:00.000000000","2018-06-05T00:00:00.000000000","2018-06-05T01:00:00.000000000","2018-06-05T02:00:00.000000000","2018-06-05T03:00:00.000000000","2018-06-05T04:00:00.000000000","2018-06-05T05:00:00.000000000","2018-06-05T06:00:00.000000000","2018-06-05T07:00:00.000000000","2018-06-05T08:00:00.000000000","2018-06-05T09:00:00.000000000","2018-06-05T10:00:00.000000000","2018-06-05T11:00:00.000000000","2018-06-05T12:00:00.000000000","2018-06-05T13:00:00.000000000","2018-06-05T14:00:00.000000000","2018-06-05T15:00:00.000000000","2018-06-05T16:00:00.000000000","2018-06-05T17:00:00.000000000","2018-06-05T18:00:00.000000000","2018-06-05T19:00:00.000000000","2018-06-05T20:00:00.000000000","2018-06-05T21:00:00.000000000","2018-06-05T22:00:00.000000000","2018-06-05T23:00:00.000000000","2018-06-06T00:00:00.000000000","2018-06-06T01:00:00.000000000","2018-06-06T02:00:00.000000000","2018-06-06T03:00:00.000000000","2018-06-06T04:00:00.000000000","2018-06-06T05:00:00.000000000","2018-06-06T06:00:00.000000000","2018-06-06T07:00:00.000000000","2018-06-06T08:00:00.000000000","2018-06-06T09:00:00.000000000","2018-06-06T10:00:00.000000000","2018-06-06T11:00:00.000000000","2018-06-06T12:00:00.000000000","2018-06-06T13:00:00.000000000","2018-06-06T14:00:00.000000000","2018-06-06T15:00:00.000000000","2018-06-06T16:00:00.000000000","2018-06-06T17:00:00.000000000","2018-06-06T18:00:00.000000000","2018-06-06T19:00:00.000000000","2018-06-06T20:00:00.000000000","2018-06-06T21:00:00.000000000","2018-06-06T22:00:00.000000000","2018-06-06T23:00:00.000000000","2018-06-07T00:00:00.000000000","2018-06-07T01:00:00.000000000","2018-06-07T02:00:00.000000000","2018-06-07T03:00:00.000000000","2018-06-07T04:00:00.000000000","2018-06-07T05:00:00.000000000","2018-06-07T06:00:00.000000000","2018-06-07T07:00:00.000000000","2018-06-07T08:00:00.000000000","2018-06-07T09:00:00.000000000","2018-06-07T10:00:00.000000000","2018-06-07T11:00:00.000000000","2018-06-07T12:00:00.000000000","2018-06-07T13:00:00.000000000","2018-06-07T14:00:00.000000000","2018-06-07T15:00:00.000000000","2018-06-07T16:00:00.000000000","2018-06-07T17:00:00.000000000","2018-06-07T18:00:00.000000000","2018-06-07T19:00:00.000000000","2018-06-07T20:00:00.000000000","2018-06-07T21:00:00.000000000","2018-06-07T22:00:00.000000000","2018-06-07T23:00:00.000000000","2018-06-08T00:00:00.000000000","2018-06-08T01:00:00.000000000","2018-06-08T02:00:00.000000000","2018-06-08T03:00:00.000000000","2018-06-08T04:00:00.000000000","2018-06-08T05:00:00.000000000","2018-06-08T06:00:00.000000000","2018-06-08T07:00:00.000000000","2018-06-08T08:00:00.000000000","2018-06-08T09:00:00.000000000","2018-06-08T10:00:00.000000000","2018-06-08T11:00:00.000000000","2018-06-08T12:00:00.000000000","2018-06-08T13:00:00.000000000","2018-06-08T14:00:00.000000000","2018-06-08T15:00:00.000000000","2018-06-08T16:00:00.000000000","2018-06-08T17:00:00.000000000","2018-06-08T18:00:00.000000000","2018-06-08T19:00:00.000000000","2018-06-08T20:00:00.000000000","2018-06-08T21:00:00.000000000","2018-06-08T22:00:00.000000000","2018-06-08T23:00:00.000000000","2018-06-09T00:00:00.000000000","2018-06-09T01:00:00.000000000","2018-06-09T02:00:00.000000000","2018-06-09T03:00:00.000000000","2018-06-09T04:00:00.000000000","2018-06-09T05:00:00.000000000","2018-06-09T06:00:00.000000000","2018-06-09T07:00:00.000000000","2018-06-09T08:00:00.000000000","2018-06-09T09:00:00.000000000","2018-06-09T10:00:00.000000000","2018-06-09T11:00:00.000000000","2018-06-09T12:00:00.000000000","2018-06-09T13:00:00.000000000","2018-06-09T14:00:00.000000000","2018-06-09T15:00:00.000000000","2018-06-09T16:00:00.000000000","2018-06-09T17:00:00.000000000","2018-06-09T18:00:00.000000000","2018-06-09T19:00:00.000000000","2018-06-09T20:00:00.000000000","2018-06-09T21:00:00.000000000","2018-06-09T22:00:00.000000000","2018-06-09T23:00:00.000000000","2018-06-10T00:00:00.000000000","2018-06-10T01:00:00.000000000","2018-06-10T02:00:00.000000000","2018-06-10T03:00:00.000000000","2018-06-10T04:00:00.000000000","2018-06-10T05:00:00.000000000","2018-06-10T06:00:00.000000000","2018-06-10T07:00:00.000000000","2018-06-10T08:00:00.000000000","2018-06-10T09:00:00.000000000","2018-06-10T10:00:00.000000000","2018-06-10T11:00:00.000000000","2018-06-10T12:00:00.000000000","2018-06-10T13:00:00.000000000","2018-06-10T14:00:00.000000000","2018-06-10T15:00:00.000000000","2018-06-10T16:00:00.000000000","2018-06-10T17:00:00.000000000","2018-06-10T18:00:00.000000000","2018-06-10T19:00:00.000000000","2018-06-10T20:00:00.000000000","2018-06-10T21:00:00.000000000","2018-06-10T22:00:00.000000000","2018-06-10T23:00:00.000000000","2018-06-11T00:00:00.000000000","2018-06-11T01:00:00.000000000","2018-06-11T02:00:00.000000000","2018-06-11T03:00:00.000000000","2018-06-11T04:00:00.000000000","2018-06-11T05:00:00.000000000","2018-06-11T06:00:00.000000000","2018-06-11T07:00:00.000000000","2018-06-11T08:00:00.000000000","2018-06-11T09:00:00.000000000","2018-06-11T10:00:00.000000000","2018-06-11T11:00:00.000000000","2018-06-11T12:00:00.000000000","2018-06-11T13:00:00.000000000","2018-06-11T14:00:00.000000000","2018-06-11T15:00:00.000000000","2018-06-11T16:00:00.000000000","2018-06-11T17:00:00.000000000","2018-06-11T18:00:00.000000000","2018-06-11T19:00:00.000000000","2018-06-11T20:00:00.000000000","2018-06-11T21:00:00.000000000","2018-06-11T22:00:00.000000000","2018-06-11T23:00:00.000000000","2018-06-12T00:00:00.000000000","2018-06-12T01:00:00.000000000","2018-06-12T02:00:00.000000000","2018-06-12T03:00:00.000000000","2018-06-12T04:00:00.000000000","2018-06-12T05:00:00.000000000","2018-06-12T06:00:00.000000000","2018-06-12T07:00:00.000000000","2018-06-12T08:00:00.000000000","2018-06-12T09:00:00.000000000","2018-06-12T10:00:00.000000000","2018-06-12T11:00:00.000000000","2018-06-12T12:00:00.000000000","2018-06-12T13:00:00.000000000","2018-06-12T14:00:00.000000000","2018-06-12T15:00:00.000000000","2018-06-12T16:00:00.000000000","2018-06-12T17:00:00.000000000","2018-06-12T18:00:00.000000000","2018-06-12T19:00:00.000000000","2018-06-12T20:00:00.000000000","2018-06-12T21:00:00.000000000","2018-06-12T22:00:00.000000000","2018-06-12T23:00:00.000000000","2018-06-13T00:00:00.000000000","2018-06-13T01:00:00.000000000","2018-06-13T02:00:00.000000000","2018-06-13T03:00:00.000000000","2018-06-13T04:00:00.000000000","2018-06-13T05:00:00.000000000","2018-06-13T06:00:00.000000000","2018-06-13T07:00:00.000000000","2018-06-13T08:00:00.000000000","2018-06-13T09:00:00.000000000","2018-06-13T10:00:00.000000000","2018-06-13T11:00:00.000000000","2018-06-13T12:00:00.000000000","2018-06-13T13:00:00.000000000","2018-06-13T14:00:00.000000000","2018-06-13T15:00:00.000000000","2018-06-13T16:00:00.000000000","2018-06-13T17:00:00.000000000","2018-06-13T18:00:00.000000000","2018-06-13T19:00:00.000000000","2018-06-13T20:00:00.000000000","2018-06-13T21:00:00.000000000","2018-06-13T22:00:00.000000000","2018-06-13T23:00:00.000000000","2018-06-14T00:00:00.000000000","2018-06-14T01:00:00.000000000","2018-06-14T02:00:00.000000000","2018-06-14T03:00:00.000000000","2018-06-14T04:00:00.000000000","2018-06-14T05:00:00.000000000","2018-06-14T06:00:00.000000000","2018-06-14T07:00:00.000000000","2018-06-14T08:00:00.000000000","2018-06-14T09:00:00.000000000","2018-06-14T10:00:00.000000000","2018-06-14T11:00:00.000000000","2018-06-14T12:00:00.000000000","2018-06-14T13:00:00.000000000","2018-06-14T14:00:00.000000000","2018-06-14T15:00:00.000000000","2018-06-14T16:00:00.000000000","2018-06-14T17:00:00.000000000","2018-06-14T18:00:00.000000000","2018-06-14T19:00:00.000000000","2018-06-14T20:00:00.000000000","2018-06-14T21:00:00.000000000","2018-06-14T22:00:00.000000000","2018-06-14T23:00:00.000000000","2018-06-15T00:00:00.000000000","2018-06-15T01:00:00.000000000","2018-06-15T02:00:00.000000000","2018-06-15T03:00:00.000000000","2018-06-15T04:00:00.000000000","2018-06-15T05:00:00.000000000","2018-06-15T06:00:00.000000000","2018-06-15T07:00:00.000000000","2018-06-15T08:00:00.000000000","2018-06-15T09:00:00.000000000","2018-06-15T10:00:00.000000000","2018-06-15T11:00:00.000000000","2018-06-15T12:00:00.000000000","2018-06-15T13:00:00.000000000","2018-06-15T14:00:00.000000000","2018-06-15T15:00:00.000000000","2018-06-15T16:00:00.000000000","2018-06-15T17:00:00.000000000","2018-06-15T18:00:00.000000000","2018-06-15T19:00:00.000000000","2018-06-15T20:00:00.000000000","2018-06-15T21:00:00.000000000","2018-06-15T22:00:00.000000000","2018-06-15T23:00:00.000000000","2018-06-16T00:00:00.000000000","2018-06-16T01:00:00.000000000","2018-06-16T02:00:00.000000000","2018-06-16T03:00:00.000000000","2018-06-16T04:00:00.000000000","2018-06-16T05:00:00.000000000","2018-06-16T06:00:00.000000000","2018-06-16T07:00:00.000000000","2018-06-16T08:00:00.000000000","2018-06-16T09:00:00.000000000","2018-06-16T10:00:00.000000000","2018-06-16T11:00:00.000000000","2018-06-16T12:00:00.000000000","2018-06-16T13:00:00.000000000","2018-06-16T14:00:00.000000000","2018-06-16T15:00:00.000000000","2018-06-16T16:00:00.000000000","2018-06-16T17:00:00.000000000","2018-06-16T18:00:00.000000000","2018-06-16T19:00:00.000000000","2018-06-16T20:00:00.000000000","2018-06-16T21:00:00.000000000","2018-06-16T22:00:00.000000000","2018-06-16T23:00:00.000000000","2018-06-17T00:00:00.000000000","2018-06-17T01:00:00.000000000","2018-06-17T02:00:00.000000000","2018-06-17T03:00:00.000000000","2018-06-17T04:00:00.000000000","2018-06-17T05:00:00.000000000","2018-06-17T06:00:00.000000000","2018-06-17T07:00:00.000000000","2018-06-17T08:00:00.000000000","2018-06-17T09:00:00.000000000","2018-06-17T10:00:00.000000000","2018-06-17T11:00:00.000000000","2018-06-17T12:00:00.000000000","2018-06-17T13:00:00.000000000","2018-06-17T14:00:00.000000000","2018-06-17T15:00:00.000000000","2018-06-17T16:00:00.000000000","2018-06-17T17:00:00.000000000","2018-06-17T18:00:00.000000000","2018-06-17T19:00:00.000000000","2018-06-17T20:00:00.000000000","2018-06-17T21:00:00.000000000","2018-06-17T22:00:00.000000000","2018-06-17T23:00:00.000000000","2018-06-18T00:00:00.000000000","2018-06-18T01:00:00.000000000","2018-06-18T02:00:00.000000000","2018-06-18T03:00:00.000000000","2018-06-18T04:00:00.000000000","2018-06-18T05:00:00.000000000","2018-06-18T06:00:00.000000000","2018-06-18T07:00:00.000000000","2018-06-18T08:00:00.000000000","2018-06-18T09:00:00.000000000","2018-06-18T10:00:00.000000000","2018-06-18T11:00:00.000000000","2018-06-18T12:00:00.000000000","2018-06-18T13:00:00.000000000","2018-06-18T14:00:00.000000000","2018-06-18T15:00:00.000000000","2018-06-18T16:00:00.000000000","2018-06-18T17:00:00.000000000","2018-06-18T18:00:00.000000000","2018-06-18T19:00:00.000000000","2018-06-18T20:00:00.000000000","2018-06-18T21:00:00.000000000","2018-06-18T22:00:00.000000000","2018-06-18T23:00:00.000000000","2018-06-19T00:00:00.000000000","2018-06-19T01:00:00.000000000","2018-06-19T02:00:00.000000000","2018-06-19T03:00:00.000000000","2018-06-19T04:00:00.000000000","2018-06-19T05:00:00.000000000","2018-06-19T06:00:00.000000000","2018-06-19T07:00:00.000000000","2018-06-19T08:00:00.000000000","2018-06-19T09:00:00.000000000","2018-06-19T10:00:00.000000000","2018-06-19T11:00:00.000000000","2018-06-19T12:00:00.000000000","2018-06-19T13:00:00.000000000","2018-06-19T14:00:00.000000000","2018-06-19T15:00:00.000000000","2018-06-19T16:00:00.000000000","2018-06-19T17:00:00.000000000","2018-06-19T18:00:00.000000000","2018-06-19T19:00:00.000000000","2018-06-19T20:00:00.000000000","2018-06-19T21:00:00.000000000","2018-06-19T22:00:00.000000000","2018-06-19T23:00:00.000000000","2018-06-20T00:00:00.000000000","2018-06-20T01:00:00.000000000","2018-06-20T02:00:00.000000000","2018-06-20T03:00:00.000000000","2018-06-20T04:00:00.000000000","2018-06-20T05:00:00.000000000","2018-06-20T06:00:00.000000000","2018-06-20T07:00:00.000000000","2018-06-20T08:00:00.000000000","2018-06-20T09:00:00.000000000","2018-06-20T10:00:00.000000000","2018-06-20T11:00:00.000000000","2018-06-20T12:00:00.000000000","2018-06-20T13:00:00.000000000","2018-06-20T14:00:00.000000000","2018-06-20T15:00:00.000000000","2018-06-20T16:00:00.000000000","2018-06-20T17:00:00.000000000","2018-06-20T18:00:00.000000000","2018-06-20T19:00:00.000000000","2018-06-20T20:00:00.000000000","2018-06-20T21:00:00.000000000","2018-06-20T22:00:00.000000000","2018-06-20T23:00:00.000000000","2018-06-21T00:00:00.000000000","2018-06-21T01:00:00.000000000","2018-06-21T02:00:00.000000000","2018-06-21T03:00:00.000000000","2018-06-21T04:00:00.000000000","2018-06-21T05:00:00.000000000","2018-06-21T06:00:00.000000000","2018-06-21T07:00:00.000000000","2018-06-21T08:00:00.000000000","2018-06-21T09:00:00.000000000","2018-06-21T10:00:00.000000000","2018-06-21T11:00:00.000000000","2018-06-21T12:00:00.000000000","2018-06-21T13:00:00.000000000","2018-06-21T14:00:00.000000000","2018-06-21T15:00:00.000000000","2018-06-21T16:00:00.000000000","2018-06-21T17:00:00.000000000","2018-06-21T18:00:00.000000000","2018-06-21T19:00:00.000000000","2018-06-21T20:00:00.000000000","2018-06-21T21:00:00.000000000","2018-06-21T22:00:00.000000000","2018-06-21T23:00:00.000000000","2018-06-22T00:00:00.000000000","2018-06-22T01:00:00.000000000","2018-06-22T02:00:00.000000000","2018-06-22T03:00:00.000000000","2018-06-22T04:00:00.000000000","2018-06-22T05:00:00.000000000","2018-06-22T06:00:00.000000000","2018-06-22T07:00:00.000000000","2018-06-22T08:00:00.000000000","2018-06-22T09:00:00.000000000","2018-06-22T10:00:00.000000000","2018-06-22T11:00:00.000000000","2018-06-22T12:00:00.000000000","2018-06-22T13:00:00.000000000","2018-06-22T14:00:00.000000000","2018-06-22T15:00:00.000000000","2018-06-22T16:00:00.000000000","2018-06-22T17:00:00.000000000","2018-06-22T18:00:00.000000000","2018-06-22T19:00:00.000000000","2018-06-22T20:00:00.000000000","2018-06-22T21:00:00.000000000","2018-06-22T22:00:00.000000000","2018-06-22T23:00:00.000000000","2018-06-23T00:00:00.000000000","2018-06-23T01:00:00.000000000","2018-06-23T02:00:00.000000000","2018-06-23T03:00:00.000000000","2018-06-23T04:00:00.000000000","2018-06-23T05:00:00.000000000","2018-06-23T06:00:00.000000000","2018-06-23T07:00:00.000000000","2018-06-23T08:00:00.000000000","2018-06-23T09:00:00.000000000","2018-06-23T10:00:00.000000000","2018-06-23T11:00:00.000000000","2018-06-23T12:00:00.000000000","2018-06-23T13:00:00.000000000","2018-06-23T14:00:00.000000000","2018-06-23T15:00:00.000000000","2018-06-23T16:00:00.000000000","2018-06-23T17:00:00.000000000","2018-06-23T18:00:00.000000000","2018-06-23T19:00:00.000000000","2018-06-23T20:00:00.000000000","2018-06-23T21:00:00.000000000","2018-06-23T22:00:00.000000000","2018-06-23T23:00:00.000000000","2018-06-24T00:00:00.000000000","2018-06-24T01:00:00.000000000","2018-06-24T02:00:00.000000000","2018-06-24T03:00:00.000000000","2018-06-24T04:00:00.000000000","2018-06-24T05:00:00.000000000","2018-06-24T06:00:00.000000000","2018-06-24T07:00:00.000000000","2018-06-24T08:00:00.000000000","2018-06-24T09:00:00.000000000","2018-06-24T10:00:00.000000000","2018-06-24T11:00:00.000000000","2018-06-24T12:00:00.000000000","2018-06-24T13:00:00.000000000","2018-06-24T14:00:00.000000000","2018-06-24T15:00:00.000000000","2018-06-24T16:00:00.000000000","2018-06-24T17:00:00.000000000","2018-06-24T18:00:00.000000000","2018-06-24T19:00:00.000000000","2018-06-24T20:00:00.000000000","2018-06-24T21:00:00.000000000","2018-06-24T22:00:00.000000000","2018-06-24T23:00:00.000000000","2018-06-25T00:00:00.000000000","2018-06-25T01:00:00.000000000","2018-06-25T02:00:00.000000000","2018-06-25T03:00:00.000000000","2018-06-25T04:00:00.000000000","2018-06-25T05:00:00.000000000","2018-06-25T06:00:00.000000000","2018-06-25T07:00:00.000000000","2018-06-25T08:00:00.000000000","2018-06-25T09:00:00.000000000","2018-06-25T10:00:00.000000000","2018-06-25T11:00:00.000000000","2018-06-25T12:00:00.000000000","2018-06-25T13:00:00.000000000","2018-06-25T14:00:00.000000000","2018-06-25T15:00:00.000000000","2018-06-25T16:00:00.000000000","2018-06-25T17:00:00.000000000","2018-06-25T18:00:00.000000000","2018-06-25T19:00:00.000000000","2018-06-25T20:00:00.000000000","2018-06-25T21:00:00.000000000","2018-06-25T22:00:00.000000000","2018-06-25T23:00:00.000000000","2018-06-26T00:00:00.000000000","2018-06-26T01:00:00.000000000","2018-06-26T02:00:00.000000000","2018-06-26T03:00:00.000000000","2018-06-26T04:00:00.000000000","2018-06-26T05:00:00.000000000","2018-06-26T06:00:00.000000000","2018-06-26T07:00:00.000000000","2018-06-26T08:00:00.000000000","2018-06-26T09:00:00.000000000","2018-06-26T10:00:00.000000000","2018-06-26T11:00:00.000000000","2018-06-26T12:00:00.000000000","2018-06-26T13:00:00.000000000","2018-06-26T14:00:00.000000000","2018-06-26T15:00:00.000000000","2018-06-26T16:00:00.000000000","2018-06-26T17:00:00.000000000","2018-06-26T18:00:00.000000000","2018-06-26T19:00:00.000000000","2018-06-26T20:00:00.000000000","2018-06-26T21:00:00.000000000","2018-06-26T22:00:00.000000000","2018-06-26T23:00:00.000000000","2018-06-27T00:00:00.000000000","2018-06-27T01:00:00.000000000","2018-06-27T02:00:00.000000000","2018-06-27T03:00:00.000000000","2018-06-27T04:00:00.000000000","2018-06-27T05:00:00.000000000","2018-06-27T06:00:00.000000000","2018-06-27T07:00:00.000000000","2018-06-27T08:00:00.000000000","2018-06-27T09:00:00.000000000","2018-06-27T10:00:00.000000000","2018-06-27T11:00:00.000000000","2018-06-27T12:00:00.000000000","2018-06-27T13:00:00.000000000","2018-06-27T14:00:00.000000000","2018-06-27T15:00:00.000000000","2018-06-27T16:00:00.000000000","2018-06-27T17:00:00.000000000","2018-06-27T18:00:00.000000000","2018-06-27T19:00:00.000000000","2018-06-27T20:00:00.000000000","2018-06-27T21:00:00.000000000","2018-06-27T22:00:00.000000000","2018-06-27T23:00:00.000000000","2018-06-28T00:00:00.000000000","2018-06-28T01:00:00.000000000","2018-06-28T02:00:00.000000000","2018-06-28T03:00:00.000000000","2018-06-28T04:00:00.000000000","2018-06-28T05:00:00.000000000","2018-06-28T06:00:00.000000000","2018-06-28T07:00:00.000000000","2018-06-28T08:00:00.000000000","2018-06-28T09:00:00.000000000","2018-06-28T10:00:00.000000000","2018-06-28T11:00:00.000000000","2018-06-28T12:00:00.000000000","2018-06-28T13:00:00.000000000","2018-06-28T14:00:00.000000000","2018-06-28T15:00:00.000000000","2018-06-28T16:00:00.000000000","2018-06-28T17:00:00.000000000","2018-06-28T18:00:00.000000000","2018-06-28T19:00:00.000000000","2018-06-28T20:00:00.000000000","2018-06-28T21:00:00.000000000","2018-06-28T22:00:00.000000000","2018-06-28T23:00:00.000000000","2018-06-29T00:00:00.000000000","2018-06-29T01:00:00.000000000","2018-06-29T02:00:00.000000000","2018-06-29T03:00:00.000000000","2018-06-29T04:00:00.000000000","2018-06-29T05:00:00.000000000","2018-06-29T06:00:00.000000000","2018-06-29T07:00:00.000000000","2018-06-29T08:00:00.000000000","2018-06-29T09:00:00.000000000","2018-06-29T10:00:00.000000000","2018-06-29T11:00:00.000000000","2018-06-29T12:00:00.000000000","2018-06-29T13:00:00.000000000","2018-06-29T14:00:00.000000000","2018-06-29T15:00:00.000000000","2018-06-29T16:00:00.000000000","2018-06-29T17:00:00.000000000","2018-06-29T18:00:00.000000000","2018-06-29T19:00:00.000000000","2018-06-29T20:00:00.000000000","2018-06-29T21:00:00.000000000","2018-06-29T22:00:00.000000000","2018-06-29T23:00:00.000000000","2018-06-30T00:00:00.000000000","2018-06-30T01:00:00.000000000","2018-06-30T02:00:00.000000000","2018-06-30T03:00:00.000000000","2018-06-30T04:00:00.000000000","2018-06-30T05:00:00.000000000","2018-06-30T06:00:00.000000000","2018-06-30T07:00:00.000000000","2018-06-30T08:00:00.000000000","2018-06-30T09:00:00.000000000","2018-06-30T10:00:00.000000000","2018-06-30T11:00:00.000000000","2018-06-30T12:00:00.000000000","2018-06-30T13:00:00.000000000","2018-06-30T14:00:00.000000000","2018-06-30T15:00:00.000000000","2018-06-30T16:00:00.000000000","2018-06-30T17:00:00.000000000","2018-06-30T18:00:00.000000000","2018-06-30T19:00:00.000000000","2018-06-30T20:00:00.000000000","2018-06-30T21:00:00.000000000","2018-06-30T22:00:00.000000000","2018-06-30T23:00:00.000000000","2018-07-01T00:00:00.000000000","2018-07-01T01:00:00.000000000","2018-07-01T02:00:00.000000000","2018-07-01T03:00:00.000000000","2018-07-01T04:00:00.000000000","2018-07-01T05:00:00.000000000","2018-07-01T06:00:00.000000000","2018-07-01T07:00:00.000000000","2018-07-01T08:00:00.000000000","2018-07-01T09:00:00.000000000","2018-07-01T10:00:00.000000000","2018-07-01T11:00:00.000000000","2018-07-01T12:00:00.000000000","2018-07-01T13:00:00.000000000","2018-07-01T14:00:00.000000000","2018-07-01T15:00:00.000000000","2018-07-01T16:00:00.000000000","2018-07-01T17:00:00.000000000","2018-07-01T18:00:00.000000000","2018-07-01T19:00:00.000000000","2018-07-01T20:00:00.000000000","2018-07-01T21:00:00.000000000","2018-07-01T22:00:00.000000000","2018-07-01T23:00:00.000000000","2018-07-02T00:00:00.000000000","2018-07-02T01:00:00.000000000","2018-07-02T02:00:00.000000000","2018-07-02T03:00:00.000000000","2018-07-02T04:00:00.000000000","2018-07-02T05:00:00.000000000","2018-07-02T06:00:00.000000000","2018-07-02T07:00:00.000000000","2018-07-02T08:00:00.000000000","2018-07-02T09:00:00.000000000","2018-07-02T10:00:00.000000000","2018-07-02T11:00:00.000000000","2018-07-02T12:00:00.000000000","2018-07-02T13:00:00.000000000","2018-07-02T14:00:00.000000000","2018-07-02T15:00:00.000000000","2018-07-02T16:00:00.000000000","2018-07-02T17:00:00.000000000","2018-07-02T18:00:00.000000000","2018-07-02T19:00:00.000000000","2018-07-02T20:00:00.000000000","2018-07-02T21:00:00.000000000","2018-07-02T22:00:00.000000000","2018-07-02T23:00:00.000000000","2018-07-03T00:00:00.000000000","2018-07-03T01:00:00.000000000","2018-07-03T02:00:00.000000000","2018-07-03T03:00:00.000000000","2018-07-03T04:00:00.000000000","2018-07-03T05:00:00.000000000","2018-07-03T06:00:00.000000000","2018-07-03T07:00:00.000000000","2018-07-03T08:00:00.000000000","2018-07-03T09:00:00.000000000","2018-07-03T10:00:00.000000000","2018-07-03T11:00:00.000000000","2018-07-03T12:00:00.000000000","2018-07-03T13:00:00.000000000","2018-07-03T14:00:00.000000000","2018-07-03T15:00:00.000000000","2018-07-03T16:00:00.000000000","2018-07-03T17:00:00.000000000","2018-07-03T18:00:00.000000000","2018-07-03T19:00:00.000000000","2018-07-03T20:00:00.000000000","2018-07-03T21:00:00.000000000","2018-07-03T22:00:00.000000000","2018-07-03T23:00:00.000000000","2018-07-04T00:00:00.000000000","2018-07-04T01:00:00.000000000","2018-07-04T02:00:00.000000000","2018-07-04T03:00:00.000000000","2018-07-04T04:00:00.000000000","2018-07-04T05:00:00.000000000","2018-07-04T06:00:00.000000000","2018-07-04T07:00:00.000000000","2018-07-04T08:00:00.000000000","2018-07-04T09:00:00.000000000","2018-07-04T10:00:00.000000000","2018-07-04T11:00:00.000000000","2018-07-04T12:00:00.000000000","2018-07-04T13:00:00.000000000","2018-07-04T14:00:00.000000000","2018-07-04T15:00:00.000000000","2018-07-04T16:00:00.000000000","2018-07-04T17:00:00.000000000","2018-07-04T18:00:00.000000000","2018-07-04T19:00:00.000000000","2018-07-04T20:00:00.000000000","2018-07-04T21:00:00.000000000","2018-07-04T22:00:00.000000000","2018-07-04T23:00:00.000000000","2018-07-05T00:00:00.000000000","2018-07-05T01:00:00.000000000","2018-07-05T02:00:00.000000000","2018-07-05T03:00:00.000000000","2018-07-05T04:00:00.000000000","2018-07-05T05:00:00.000000000","2018-07-05T06:00:00.000000000","2018-07-05T07:00:00.000000000","2018-07-05T08:00:00.000000000","2018-07-05T09:00:00.000000000","2018-07-05T10:00:00.000000000","2018-07-05T11:00:00.000000000","2018-07-05T12:00:00.000000000","2018-07-05T13:00:00.000000000","2018-07-05T14:00:00.000000000","2018-07-05T15:00:00.000000000","2018-07-05T16:00:00.000000000","2018-07-05T17:00:00.000000000","2018-07-05T18:00:00.000000000","2018-07-05T19:00:00.000000000","2018-07-05T20:00:00.000000000","2018-07-05T21:00:00.000000000","2018-07-05T22:00:00.000000000","2018-07-05T23:00:00.000000000","2018-07-06T00:00:00.000000000","2018-07-06T01:00:00.000000000","2018-07-06T02:00:00.000000000","2018-07-06T03:00:00.000000000","2018-07-06T04:00:00.000000000","2018-07-06T05:00:00.000000000","2018-07-06T06:00:00.000000000","2018-07-06T07:00:00.000000000","2018-07-06T08:00:00.000000000","2018-07-06T09:00:00.000000000","2018-07-06T10:00:00.000000000","2018-07-06T11:00:00.000000000","2018-07-06T12:00:00.000000000","2018-07-06T13:00:00.000000000","2018-07-06T14:00:00.000000000","2018-07-06T15:00:00.000000000","2018-07-06T16:00:00.000000000","2018-07-06T17:00:00.000000000","2018-07-06T18:00:00.000000000","2018-07-06T19:00:00.000000000","2018-07-06T20:00:00.000000000","2018-07-06T21:00:00.000000000","2018-07-06T22:00:00.000000000","2018-07-06T23:00:00.000000000","2018-07-07T00:00:00.000000000","2018-07-07T01:00:00.000000000","2018-07-07T02:00:00.000000000","2018-07-07T03:00:00.000000000","2018-07-07T04:00:00.000000000","2018-07-07T05:00:00.000000000","2018-07-07T06:00:00.000000000","2018-07-07T07:00:00.000000000","2018-07-07T08:00:00.000000000","2018-07-07T09:00:00.000000000","2018-07-07T10:00:00.000000000","2018-07-07T11:00:00.000000000","2018-07-07T12:00:00.000000000","2018-07-07T13:00:00.000000000","2018-07-07T14:00:00.000000000","2018-07-07T15:00:00.000000000","2018-07-07T16:00:00.000000000","2018-07-07T17:00:00.000000000","2018-07-07T18:00:00.000000000","2018-07-07T19:00:00.000000000","2018-07-07T20:00:00.000000000","2018-07-07T21:00:00.000000000","2018-07-07T22:00:00.000000000","2018-07-07T23:00:00.000000000","2018-07-08T00:00:00.000000000","2018-07-08T01:00:00.000000000","2018-07-08T02:00:00.000000000","2018-07-08T03:00:00.000000000","2018-07-08T04:00:00.000000000","2018-07-08T05:00:00.000000000","2018-07-08T06:00:00.000000000","2018-07-08T07:00:00.000000000","2018-07-08T08:00:00.000000000","2018-07-08T09:00:00.000000000","2018-07-08T10:00:00.000000000","2018-07-08T11:00:00.000000000","2018-07-08T12:00:00.000000000","2018-07-08T13:00:00.000000000","2018-07-08T14:00:00.000000000","2018-07-08T15:00:00.000000000","2018-07-08T16:00:00.000000000","2018-07-08T17:00:00.000000000","2018-07-08T18:00:00.000000000","2018-07-08T19:00:00.000000000","2018-07-08T20:00:00.000000000","2018-07-08T21:00:00.000000000","2018-07-08T22:00:00.000000000","2018-07-08T23:00:00.000000000","2018-07-09T00:00:00.000000000","2018-07-09T01:00:00.000000000","2018-07-09T02:00:00.000000000","2018-07-09T03:00:00.000000000","2018-07-09T04:00:00.000000000","2018-07-09T05:00:00.000000000","2018-07-09T06:00:00.000000000","2018-07-09T07:00:00.000000000","2018-07-09T08:00:00.000000000","2018-07-09T09:00:00.000000000","2018-07-09T10:00:00.000000000","2018-07-09T11:00:00.000000000","2018-07-09T12:00:00.000000000","2018-07-09T13:00:00.000000000","2018-07-09T14:00:00.000000000","2018-07-09T15:00:00.000000000","2018-07-09T16:00:00.000000000","2018-07-09T17:00:00.000000000","2018-07-09T18:00:00.000000000","2018-07-09T19:00:00.000000000","2018-07-09T20:00:00.000000000","2018-07-09T21:00:00.000000000","2018-07-09T22:00:00.000000000","2018-07-09T23:00:00.000000000","2018-07-10T00:00:00.000000000","2018-07-10T01:00:00.000000000","2018-07-10T02:00:00.000000000","2018-07-10T03:00:00.000000000","2018-07-10T04:00:00.000000000","2018-07-10T05:00:00.000000000","2018-07-10T06:00:00.000000000","2018-07-10T07:00:00.000000000","2018-07-10T08:00:00.000000000","2018-07-10T09:00:00.000000000","2018-07-10T10:00:00.000000000","2018-07-10T11:00:00.000000000","2018-07-10T12:00:00.000000000","2018-07-10T13:00:00.000000000","2018-07-10T14:00:00.000000000","2018-07-10T15:00:00.000000000","2018-07-10T16:00:00.000000000","2018-07-10T17:00:00.000000000","2018-07-10T18:00:00.000000000","2018-07-10T19:00:00.000000000","2018-07-10T20:00:00.000000000","2018-07-10T21:00:00.000000000","2018-07-10T22:00:00.000000000","2018-07-10T23:00:00.000000000","2018-07-11T00:00:00.000000000","2018-07-11T01:00:00.000000000","2018-07-11T02:00:00.000000000","2018-07-11T03:00:00.000000000","2018-07-11T04:00:00.000000000","2018-07-11T05:00:00.000000000","2018-07-11T06:00:00.000000000","2018-07-11T07:00:00.000000000","2018-07-11T08:00:00.000000000","2018-07-11T09:00:00.000000000","2018-07-11T10:00:00.000000000","2018-07-11T11:00:00.000000000","2018-07-11T12:00:00.000000000","2018-07-11T13:00:00.000000000","2018-07-11T14:00:00.000000000","2018-07-11T15:00:00.000000000","2018-07-11T16:00:00.000000000","2018-07-11T17:00:00.000000000","2018-07-11T18:00:00.000000000","2018-07-11T19:00:00.000000000","2018-07-11T20:00:00.000000000","2018-07-11T21:00:00.000000000","2018-07-11T22:00:00.000000000","2018-07-11T23:00:00.000000000","2018-07-12T00:00:00.000000000","2018-07-12T01:00:00.000000000","2018-07-12T02:00:00.000000000","2018-07-12T03:00:00.000000000","2018-07-12T04:00:00.000000000","2018-07-12T05:00:00.000000000","2018-07-12T06:00:00.000000000","2018-07-12T07:00:00.000000000","2018-07-12T08:00:00.000000000","2018-07-12T09:00:00.000000000","2018-07-12T10:00:00.000000000","2018-07-12T11:00:00.000000000","2018-07-12T12:00:00.000000000","2018-07-12T13:00:00.000000000","2018-07-12T14:00:00.000000000","2018-07-12T15:00:00.000000000","2018-07-12T16:00:00.000000000","2018-07-12T17:00:00.000000000","2018-07-12T18:00:00.000000000","2018-07-12T19:00:00.000000000","2018-07-12T20:00:00.000000000","2018-07-12T21:00:00.000000000","2018-07-12T22:00:00.000000000","2018-07-12T23:00:00.000000000","2018-07-13T00:00:00.000000000","2018-07-13T01:00:00.000000000","2018-07-13T02:00:00.000000000","2018-07-13T03:00:00.000000000","2018-07-13T04:00:00.000000000","2018-07-13T05:00:00.000000000","2018-07-13T06:00:00.000000000","2018-07-13T07:00:00.000000000","2018-07-13T08:00:00.000000000","2018-07-13T09:00:00.000000000","2018-07-13T10:00:00.000000000","2018-07-13T11:00:00.000000000","2018-07-13T12:00:00.000000000","2018-07-13T13:00:00.000000000","2018-07-13T14:00:00.000000000","2018-07-13T15:00:00.000000000","2018-07-13T16:00:00.000000000","2018-07-13T17:00:00.000000000","2018-07-13T18:00:00.000000000","2018-07-13T19:00:00.000000000","2018-07-13T20:00:00.000000000","2018-07-13T21:00:00.000000000","2018-07-13T22:00:00.000000000","2018-07-13T23:00:00.000000000","2018-07-14T00:00:00.000000000","2018-07-14T01:00:00.000000000","2018-07-14T02:00:00.000000000","2018-07-14T03:00:00.000000000","2018-07-14T04:00:00.000000000","2018-07-14T05:00:00.000000000","2018-07-14T06:00:00.000000000","2018-07-14T07:00:00.000000000","2018-07-14T08:00:00.000000000","2018-07-14T09:00:00.000000000","2018-07-14T10:00:00.000000000","2018-07-14T11:00:00.000000000","2018-07-14T12:00:00.000000000","2018-07-14T13:00:00.000000000","2018-07-14T14:00:00.000000000","2018-07-14T15:00:00.000000000","2018-07-14T16:00:00.000000000","2018-07-14T17:00:00.000000000","2018-07-14T18:00:00.000000000","2018-07-14T19:00:00.000000000","2018-07-14T20:00:00.000000000","2018-07-14T21:00:00.000000000","2018-07-14T22:00:00.000000000","2018-07-14T23:00:00.000000000","2018-07-15T00:00:00.000000000","2018-07-15T01:00:00.000000000","2018-07-15T02:00:00.000000000","2018-07-15T03:00:00.000000000","2018-07-15T04:00:00.000000000","2018-07-15T05:00:00.000000000","2018-07-15T06:00:00.000000000","2018-07-15T07:00:00.000000000","2018-07-15T08:00:00.000000000","2018-07-15T09:00:00.000000000","2018-07-15T10:00:00.000000000","2018-07-15T11:00:00.000000000","2018-07-15T12:00:00.000000000","2018-07-15T13:00:00.000000000","2018-07-15T14:00:00.000000000","2018-07-15T15:00:00.000000000","2018-07-15T16:00:00.000000000","2018-07-15T17:00:00.000000000","2018-07-15T18:00:00.000000000","2018-07-15T19:00:00.000000000","2018-07-15T20:00:00.000000000","2018-07-15T21:00:00.000000000","2018-07-15T22:00:00.000000000","2018-07-15T23:00:00.000000000","2018-07-16T00:00:00.000000000","2018-07-16T01:00:00.000000000","2018-07-16T02:00:00.000000000","2018-07-16T03:00:00.000000000","2018-07-16T04:00:00.000000000","2018-07-16T05:00:00.000000000","2018-07-16T06:00:00.000000000","2018-07-16T07:00:00.000000000","2018-07-16T08:00:00.000000000","2018-07-16T09:00:00.000000000","2018-07-16T10:00:00.000000000","2018-07-16T11:00:00.000000000","2018-07-16T12:00:00.000000000","2018-07-16T13:00:00.000000000","2018-07-16T14:00:00.000000000","2018-07-16T15:00:00.000000000","2018-07-16T16:00:00.000000000","2018-07-16T17:00:00.000000000","2018-07-16T18:00:00.000000000","2018-07-16T19:00:00.000000000","2018-07-16T20:00:00.000000000","2018-07-16T21:00:00.000000000","2018-07-16T22:00:00.000000000","2018-07-16T23:00:00.000000000","2018-07-17T00:00:00.000000000","2018-07-17T01:00:00.000000000","2018-07-17T02:00:00.000000000","2018-07-17T03:00:00.000000000","2018-07-17T04:00:00.000000000","2018-07-17T05:00:00.000000000","2018-07-17T06:00:00.000000000","2018-07-17T07:00:00.000000000","2018-07-17T08:00:00.000000000","2018-07-17T09:00:00.000000000","2018-07-17T10:00:00.000000000","2018-07-17T11:00:00.000000000","2018-07-17T12:00:00.000000000","2018-07-17T13:00:00.000000000","2018-07-17T14:00:00.000000000","2018-07-17T15:00:00.000000000","2018-07-17T16:00:00.000000000","2018-07-17T17:00:00.000000000","2018-07-17T18:00:00.000000000","2018-07-17T19:00:00.000000000","2018-07-17T20:00:00.000000000","2018-07-17T21:00:00.000000000","2018-07-17T22:00:00.000000000","2018-07-17T23:00:00.000000000","2018-07-18T00:00:00.000000000","2018-07-18T01:00:00.000000000","2018-07-18T02:00:00.000000000","2018-07-18T03:00:00.000000000","2018-07-18T04:00:00.000000000","2018-07-18T05:00:00.000000000","2018-07-18T06:00:00.000000000","2018-07-18T07:00:00.000000000","2018-07-18T08:00:00.000000000","2018-07-18T09:00:00.000000000","2018-07-18T10:00:00.000000000","2018-07-18T11:00:00.000000000","2018-07-18T12:00:00.000000000","2018-07-18T13:00:00.000000000","2018-07-18T14:00:00.000000000","2018-07-18T15:00:00.000000000","2018-07-18T16:00:00.000000000","2018-07-18T17:00:00.000000000","2018-07-18T18:00:00.000000000","2018-07-18T19:00:00.000000000","2018-07-18T20:00:00.000000000","2018-07-18T21:00:00.000000000","2018-07-18T22:00:00.000000000","2018-07-18T23:00:00.000000000","2018-07-19T00:00:00.000000000","2018-07-19T01:00:00.000000000","2018-07-19T02:00:00.000000000","2018-07-19T03:00:00.000000000","2018-07-19T04:00:00.000000000","2018-07-19T05:00:00.000000000","2018-07-19T06:00:00.000000000","2018-07-19T07:00:00.000000000","2018-07-19T08:00:00.000000000","2018-07-19T09:00:00.000000000","2018-07-19T10:00:00.000000000","2018-07-19T11:00:00.000000000","2018-07-19T12:00:00.000000000","2018-07-19T13:00:00.000000000","2018-07-19T14:00:00.000000000","2018-07-19T15:00:00.000000000","2018-07-19T16:00:00.000000000","2018-07-19T17:00:00.000000000","2018-07-19T18:00:00.000000000","2018-07-19T19:00:00.000000000","2018-07-19T20:00:00.000000000","2018-07-19T21:00:00.000000000","2018-07-19T22:00:00.000000000","2018-07-19T23:00:00.000000000","2018-07-20T00:00:00.000000000","2018-07-20T01:00:00.000000000","2018-07-20T02:00:00.000000000","2018-07-20T03:00:00.000000000","2018-07-20T04:00:00.000000000","2018-07-20T05:00:00.000000000","2018-07-20T06:00:00.000000000","2018-07-20T07:00:00.000000000","2018-07-20T08:00:00.000000000","2018-07-20T09:00:00.000000000","2018-07-20T10:00:00.000000000","2018-07-20T11:00:00.000000000","2018-07-20T12:00:00.000000000","2018-07-20T13:00:00.000000000","2018-07-20T14:00:00.000000000","2018-07-20T15:00:00.000000000","2018-07-20T16:00:00.000000000","2018-07-20T17:00:00.000000000","2018-07-20T18:00:00.000000000","2018-07-20T19:00:00.000000000","2018-07-20T20:00:00.000000000","2018-07-20T21:00:00.000000000","2018-07-20T22:00:00.000000000","2018-07-20T23:00:00.000000000","2018-07-21T00:00:00.000000000","2018-07-21T01:00:00.000000000","2018-07-21T02:00:00.000000000","2018-07-21T03:00:00.000000000","2018-07-21T04:00:00.000000000","2018-07-21T05:00:00.000000000","2018-07-21T06:00:00.000000000","2018-07-21T07:00:00.000000000","2018-07-21T08:00:00.000000000","2018-07-21T09:00:00.000000000","2018-07-21T10:00:00.000000000","2018-07-21T11:00:00.000000000","2018-07-21T12:00:00.000000000","2018-07-21T13:00:00.000000000","2018-07-21T14:00:00.000000000","2018-07-21T15:00:00.000000000","2018-07-21T16:00:00.000000000","2018-07-21T17:00:00.000000000","2018-07-21T18:00:00.000000000","2018-07-21T19:00:00.000000000","2018-07-21T20:00:00.000000000","2018-07-21T21:00:00.000000000","2018-07-21T22:00:00.000000000","2018-07-21T23:00:00.000000000","2018-07-22T00:00:00.000000000","2018-07-22T01:00:00.000000000","2018-07-22T02:00:00.000000000","2018-07-22T03:00:00.000000000","2018-07-22T04:00:00.000000000","2018-07-22T05:00:00.000000000","2018-07-22T06:00:00.000000000","2018-07-22T07:00:00.000000000","2018-07-22T08:00:00.000000000","2018-07-22T09:00:00.000000000","2018-07-22T10:00:00.000000000","2018-07-22T11:00:00.000000000","2018-07-22T12:00:00.000000000","2018-07-22T13:00:00.000000000","2018-07-22T14:00:00.000000000","2018-07-22T15:00:00.000000000","2018-07-22T16:00:00.000000000","2018-07-22T17:00:00.000000000","2018-07-22T18:00:00.000000000","2018-07-22T19:00:00.000000000","2018-07-22T20:00:00.000000000","2018-07-22T21:00:00.000000000","2018-07-22T22:00:00.000000000","2018-07-22T23:00:00.000000000","2018-07-23T00:00:00.000000000","2018-07-23T01:00:00.000000000","2018-07-23T02:00:00.000000000","2018-07-23T03:00:00.000000000","2018-07-23T04:00:00.000000000","2018-07-23T05:00:00.000000000","2018-07-23T06:00:00.000000000","2018-07-23T07:00:00.000000000","2018-07-23T08:00:00.000000000","2018-07-23T09:00:00.000000000","2018-07-23T10:00:00.000000000","2018-07-23T11:00:00.000000000","2018-07-23T12:00:00.000000000","2018-07-23T13:00:00.000000000","2018-07-23T14:00:00.000000000","2018-07-23T15:00:00.000000000","2018-07-23T16:00:00.000000000","2018-07-23T17:00:00.000000000","2018-07-23T18:00:00.000000000","2018-07-23T19:00:00.000000000","2018-07-23T20:00:00.000000000","2018-07-23T21:00:00.000000000","2018-07-23T22:00:00.000000000","2018-07-23T23:00:00.000000000","2018-07-24T00:00:00.000000000","2018-07-24T01:00:00.000000000","2018-07-24T02:00:00.000000000","2018-07-24T03:00:00.000000000","2018-07-24T04:00:00.000000000","2018-07-24T05:00:00.000000000","2018-07-24T06:00:00.000000000","2018-07-24T07:00:00.000000000","2018-07-24T08:00:00.000000000","2018-07-24T09:00:00.000000000","2018-07-24T10:00:00.000000000","2018-07-24T11:00:00.000000000","2018-07-24T12:00:00.000000000","2018-07-24T13:00:00.000000000","2018-07-24T14:00:00.000000000","2018-07-24T15:00:00.000000000","2018-07-24T16:00:00.000000000","2018-07-24T17:00:00.000000000","2018-07-24T18:00:00.000000000","2018-07-24T19:00:00.000000000","2018-07-24T20:00:00.000000000","2018-07-24T21:00:00.000000000","2018-07-24T22:00:00.000000000","2018-07-24T23:00:00.000000000","2018-07-25T00:00:00.000000000","2018-07-25T01:00:00.000000000","2018-07-25T02:00:00.000000000","2018-07-25T03:00:00.000000000","2018-07-25T04:00:00.000000000","2018-07-25T05:00:00.000000000","2018-07-25T06:00:00.000000000","2018-07-25T07:00:00.000000000","2018-07-25T08:00:00.000000000","2018-07-25T09:00:00.000000000","2018-07-25T10:00:00.000000000","2018-07-25T11:00:00.000000000","2018-07-25T12:00:00.000000000","2018-07-25T13:00:00.000000000","2018-07-25T14:00:00.000000000","2018-07-25T15:00:00.000000000","2018-07-25T16:00:00.000000000","2018-07-25T17:00:00.000000000","2018-07-25T18:00:00.000000000","2018-07-25T19:00:00.000000000","2018-07-25T20:00:00.000000000","2018-07-25T21:00:00.000000000","2018-07-25T22:00:00.000000000","2018-07-25T23:00:00.000000000","2018-07-26T00:00:00.000000000","2018-07-26T01:00:00.000000000","2018-07-26T02:00:00.000000000","2018-07-26T03:00:00.000000000","2018-07-26T04:00:00.000000000","2018-07-26T05:00:00.000000000","2018-07-26T06:00:00.000000000","2018-07-26T07:00:00.000000000","2018-07-26T08:00:00.000000000","2018-07-26T09:00:00.000000000","2018-07-26T10:00:00.000000000","2018-07-26T11:00:00.000000000","2018-07-26T12:00:00.000000000","2018-07-26T13:00:00.000000000","2018-07-26T14:00:00.000000000","2018-07-26T15:00:00.000000000","2018-07-26T16:00:00.000000000","2018-07-26T17:00:00.000000000","2018-07-26T18:00:00.000000000","2018-07-26T19:00:00.000000000","2018-07-26T20:00:00.000000000","2018-07-26T21:00:00.000000000","2018-07-26T22:00:00.000000000","2018-07-26T23:00:00.000000000","2018-07-27T00:00:00.000000000","2018-07-27T01:00:00.000000000","2018-07-27T02:00:00.000000000","2018-07-27T03:00:00.000000000","2018-07-27T04:00:00.000000000","2018-07-27T05:00:00.000000000","2018-07-27T06:00:00.000000000","2018-07-27T07:00:00.000000000","2018-07-27T08:00:00.000000000","2018-07-27T09:00:00.000000000","2018-07-27T10:00:00.000000000","2018-07-27T11:00:00.000000000","2018-07-27T12:00:00.000000000","2018-07-27T13:00:00.000000000","2018-07-27T14:00:00.000000000","2018-07-27T15:00:00.000000000","2018-07-27T16:00:00.000000000","2018-07-27T17:00:00.000000000","2018-07-27T18:00:00.000000000","2018-07-27T19:00:00.000000000","2018-07-27T20:00:00.000000000","2018-07-27T21:00:00.000000000","2018-07-27T22:00:00.000000000","2018-07-27T23:00:00.000000000","2018-07-28T00:00:00.000000000","2018-07-28T01:00:00.000000000","2018-07-28T02:00:00.000000000","2018-07-28T03:00:00.000000000","2018-07-28T04:00:00.000000000","2018-07-28T05:00:00.000000000","2018-07-28T06:00:00.000000000","2018-07-28T07:00:00.000000000","2018-07-28T08:00:00.000000000","2018-07-28T09:00:00.000000000","2018-07-28T10:00:00.000000000","2018-07-28T11:00:00.000000000","2018-07-28T12:00:00.000000000","2018-07-28T13:00:00.000000000","2018-07-28T14:00:00.000000000","2018-07-28T15:00:00.000000000","2018-07-28T16:00:00.000000000","2018-07-28T17:00:00.000000000","2018-07-28T18:00:00.000000000","2018-07-28T19:00:00.000000000","2018-07-28T20:00:00.000000000","2018-07-28T21:00:00.000000000","2018-07-28T22:00:00.000000000","2018-07-28T23:00:00.000000000","2018-07-29T00:00:00.000000000","2018-07-29T01:00:00.000000000","2018-07-29T02:00:00.000000000","2018-07-29T03:00:00.000000000","2018-07-29T04:00:00.000000000","2018-07-29T05:00:00.000000000","2018-07-29T06:00:00.000000000","2018-07-29T07:00:00.000000000","2018-07-29T08:00:00.000000000","2018-07-29T09:00:00.000000000","2018-07-29T10:00:00.000000000","2018-07-29T11:00:00.000000000","2018-07-29T12:00:00.000000000","2018-07-29T13:00:00.000000000","2018-07-29T14:00:00.000000000","2018-07-29T15:00:00.000000000","2018-07-29T16:00:00.000000000","2018-07-29T17:00:00.000000000","2018-07-29T18:00:00.000000000","2018-07-29T19:00:00.000000000","2018-07-29T20:00:00.000000000","2018-07-29T21:00:00.000000000","2018-07-29T22:00:00.000000000","2018-07-29T23:00:00.000000000","2018-07-30T00:00:00.000000000","2018-07-30T01:00:00.000000000","2018-07-30T02:00:00.000000000","2018-07-30T03:00:00.000000000","2018-07-30T04:00:00.000000000","2018-07-30T05:00:00.000000000","2018-07-30T06:00:00.000000000","2018-07-30T07:00:00.000000000","2018-07-30T08:00:00.000000000","2018-07-30T09:00:00.000000000","2018-07-30T10:00:00.000000000","2018-07-30T11:00:00.000000000","2018-07-30T12:00:00.000000000","2018-07-30T13:00:00.000000000","2018-07-30T14:00:00.000000000","2018-07-30T15:00:00.000000000","2018-07-30T16:00:00.000000000","2018-07-30T17:00:00.000000000","2018-07-30T18:00:00.000000000","2018-07-30T19:00:00.000000000","2018-07-30T20:00:00.000000000","2018-07-30T21:00:00.000000000","2018-07-30T22:00:00.000000000","2018-07-30T23:00:00.000000000","2018-07-31T00:00:00.000000000","2018-07-31T01:00:00.000000000","2018-07-31T02:00:00.000000000","2018-07-31T03:00:00.000000000","2018-07-31T04:00:00.000000000","2018-07-31T05:00:00.000000000","2018-07-31T06:00:00.000000000","2018-07-31T07:00:00.000000000","2018-07-31T08:00:00.000000000","2018-07-31T09:00:00.000000000","2018-07-31T10:00:00.000000000","2018-07-31T11:00:00.000000000","2018-07-31T12:00:00.000000000","2018-07-31T13:00:00.000000000","2018-07-31T14:00:00.000000000","2018-07-31T15:00:00.000000000","2018-07-31T16:00:00.000000000","2018-07-31T17:00:00.000000000","2018-07-31T18:00:00.000000000","2018-07-31T19:00:00.000000000","2018-07-31T20:00:00.000000000","2018-07-31T21:00:00.000000000","2018-07-31T22:00:00.000000000","2018-07-31T23:00:00.000000000","2018-08-01T00:00:00.000000000","2018-08-01T01:00:00.000000000","2018-08-01T02:00:00.000000000","2018-08-01T03:00:00.000000000","2018-08-01T04:00:00.000000000","2018-08-01T05:00:00.000000000","2018-08-01T06:00:00.000000000","2018-08-01T07:00:00.000000000","2018-08-01T08:00:00.000000000","2018-08-01T09:00:00.000000000","2018-08-01T10:00:00.000000000","2018-08-01T11:00:00.000000000","2018-08-01T12:00:00.000000000","2018-08-01T13:00:00.000000000","2018-08-01T14:00:00.000000000","2018-08-01T15:00:00.000000000","2018-08-01T16:00:00.000000000","2018-08-01T17:00:00.000000000","2018-08-01T18:00:00.000000000","2018-08-01T19:00:00.000000000","2018-08-01T20:00:00.000000000","2018-08-01T21:00:00.000000000","2018-08-01T22:00:00.000000000","2018-08-01T23:00:00.000000000","2018-08-02T00:00:00.000000000","2018-08-02T01:00:00.000000000","2018-08-02T02:00:00.000000000","2018-08-02T03:00:00.000000000","2018-08-02T04:00:00.000000000","2018-08-02T05:00:00.000000000","2018-08-02T06:00:00.000000000","2018-08-02T07:00:00.000000000","2018-08-02T08:00:00.000000000","2018-08-02T09:00:00.000000000","2018-08-02T10:00:00.000000000","2018-08-02T11:00:00.000000000","2018-08-02T12:00:00.000000000","2018-08-02T13:00:00.000000000","2018-08-02T14:00:00.000000000","2018-08-02T15:00:00.000000000","2018-08-02T16:00:00.000000000","2018-08-02T17:00:00.000000000","2018-08-02T18:00:00.000000000","2018-08-02T19:00:00.000000000","2018-08-02T20:00:00.000000000","2018-08-02T21:00:00.000000000","2018-08-02T22:00:00.000000000","2018-08-02T23:00:00.000000000","2018-08-03T00:00:00.000000000","2018-08-03T01:00:00.000000000","2018-08-03T02:00:00.000000000","2018-08-03T03:00:00.000000000","2018-08-03T04:00:00.000000000","2018-08-03T05:00:00.000000000","2018-08-03T06:00:00.000000000","2018-08-03T07:00:00.000000000","2018-08-03T08:00:00.000000000","2018-08-03T09:00:00.000000000","2018-08-03T10:00:00.000000000","2018-08-03T11:00:00.000000000","2018-08-03T12:00:00.000000000","2018-08-03T13:00:00.000000000","2018-08-03T14:00:00.000000000","2018-08-03T15:00:00.000000000","2018-08-03T16:00:00.000000000","2018-08-03T17:00:00.000000000","2018-08-03T18:00:00.000000000","2018-08-03T19:00:00.000000000","2018-08-03T20:00:00.000000000","2018-08-03T21:00:00.000000000","2018-08-03T22:00:00.000000000","2018-08-03T23:00:00.000000000","2018-08-04T00:00:00.000000000","2018-08-04T01:00:00.000000000","2018-08-04T02:00:00.000000000","2018-08-04T03:00:00.000000000","2018-08-04T04:00:00.000000000","2018-08-04T05:00:00.000000000","2018-08-04T06:00:00.000000000","2018-08-04T07:00:00.000000000","2018-08-04T08:00:00.000000000","2018-08-04T09:00:00.000000000","2018-08-04T10:00:00.000000000","2018-08-04T11:00:00.000000000","2018-08-04T12:00:00.000000000","2018-08-04T13:00:00.000000000","2018-08-04T14:00:00.000000000","2018-08-04T15:00:00.000000000","2018-08-04T16:00:00.000000000","2018-08-04T17:00:00.000000000","2018-08-04T18:00:00.000000000","2018-08-04T19:00:00.000000000","2018-08-04T20:00:00.000000000","2018-08-04T21:00:00.000000000","2018-08-04T22:00:00.000000000","2018-08-04T23:00:00.000000000","2018-08-05T00:00:00.000000000","2018-08-05T01:00:00.000000000","2018-08-05T02:00:00.000000000","2018-08-05T03:00:00.000000000","2018-08-05T04:00:00.000000000","2018-08-05T05:00:00.000000000","2018-08-05T06:00:00.000000000","2018-08-05T07:00:00.000000000","2018-08-05T08:00:00.000000000","2018-08-05T09:00:00.000000000","2018-08-05T10:00:00.000000000","2018-08-05T11:00:00.000000000","2018-08-05T12:00:00.000000000","2018-08-05T13:00:00.000000000","2018-08-05T14:00:00.000000000","2018-08-05T15:00:00.000000000","2018-08-05T16:00:00.000000000","2018-08-05T17:00:00.000000000","2018-08-05T18:00:00.000000000","2018-08-05T19:00:00.000000000","2018-08-05T20:00:00.000000000","2018-08-05T21:00:00.000000000","2018-08-05T22:00:00.000000000","2018-08-05T23:00:00.000000000","2018-08-06T00:00:00.000000000","2018-08-06T01:00:00.000000000","2018-08-06T02:00:00.000000000","2018-08-06T03:00:00.000000000","2018-08-06T04:00:00.000000000","2018-08-06T05:00:00.000000000","2018-08-06T06:00:00.000000000","2018-08-06T07:00:00.000000000","2018-08-06T08:00:00.000000000","2018-08-06T09:00:00.000000000","2018-08-06T10:00:00.000000000","2018-08-06T11:00:00.000000000","2018-08-06T12:00:00.000000000","2018-08-06T13:00:00.000000000","2018-08-06T14:00:00.000000000","2018-08-06T15:00:00.000000000","2018-08-06T16:00:00.000000000","2018-08-06T17:00:00.000000000","2018-08-06T18:00:00.000000000","2018-08-06T19:00:00.000000000","2018-08-06T20:00:00.000000000","2018-08-06T21:00:00.000000000","2018-08-06T22:00:00.000000000","2018-08-06T23:00:00.000000000","2018-08-07T00:00:00.000000000","2018-08-07T01:00:00.000000000","2018-08-07T02:00:00.000000000","2018-08-07T03:00:00.000000000","2018-08-07T04:00:00.000000000","2018-08-07T05:00:00.000000000","2018-08-07T06:00:00.000000000","2018-08-07T07:00:00.000000000","2018-08-07T08:00:00.000000000","2018-08-07T09:00:00.000000000","2018-08-07T10:00:00.000000000","2018-08-07T11:00:00.000000000","2018-08-07T12:00:00.000000000","2018-08-07T13:00:00.000000000","2018-08-07T14:00:00.000000000","2018-08-07T15:00:00.000000000","2018-08-07T16:00:00.000000000","2018-08-07T17:00:00.000000000","2018-08-07T18:00:00.000000000","2018-08-07T19:00:00.000000000","2018-08-07T20:00:00.000000000","2018-08-07T21:00:00.000000000","2018-08-07T22:00:00.000000000","2018-08-07T23:00:00.000000000","2018-08-08T00:00:00.000000000","2018-08-08T01:00:00.000000000","2018-08-08T02:00:00.000000000","2018-08-08T03:00:00.000000000","2018-08-08T04:00:00.000000000","2018-08-08T05:00:00.000000000","2018-08-08T06:00:00.000000000","2018-08-08T07:00:00.000000000","2018-08-08T08:00:00.000000000","2018-08-08T09:00:00.000000000","2018-08-08T10:00:00.000000000","2018-08-08T11:00:00.000000000","2018-08-08T12:00:00.000000000","2018-08-08T13:00:00.000000000","2018-08-08T14:00:00.000000000","2018-08-08T15:00:00.000000000","2018-08-08T16:00:00.000000000","2018-08-08T17:00:00.000000000","2018-08-08T18:00:00.000000000","2018-08-08T19:00:00.000000000","2018-08-08T20:00:00.000000000","2018-08-08T21:00:00.000000000","2018-08-08T22:00:00.000000000","2018-08-08T23:00:00.000000000","2018-08-09T00:00:00.000000000","2018-08-09T01:00:00.000000000","2018-08-09T02:00:00.000000000","2018-08-09T03:00:00.000000000","2018-08-09T04:00:00.000000000","2018-08-09T05:00:00.000000000","2018-08-09T06:00:00.000000000","2018-08-09T07:00:00.000000000","2018-08-09T08:00:00.000000000","2018-08-09T09:00:00.000000000","2018-08-09T10:00:00.000000000","2018-08-09T11:00:00.000000000","2018-08-09T12:00:00.000000000","2018-08-09T13:00:00.000000000","2018-08-09T14:00:00.000000000","2018-08-09T15:00:00.000000000","2018-08-09T16:00:00.000000000","2018-08-09T17:00:00.000000000","2018-08-09T18:00:00.000000000","2018-08-09T19:00:00.000000000","2018-08-09T20:00:00.000000000","2018-08-09T21:00:00.000000000","2018-08-09T22:00:00.000000000","2018-08-09T23:00:00.000000000","2018-08-10T00:00:00.000000000","2018-08-10T01:00:00.000000000","2018-08-10T02:00:00.000000000","2018-08-10T03:00:00.000000000","2018-08-10T04:00:00.000000000","2018-08-10T05:00:00.000000000","2018-08-10T06:00:00.000000000","2018-08-10T07:00:00.000000000","2018-08-10T08:00:00.000000000","2018-08-10T09:00:00.000000000","2018-08-10T10:00:00.000000000","2018-08-10T11:00:00.000000000","2018-08-10T12:00:00.000000000","2018-08-10T13:00:00.000000000","2018-08-10T14:00:00.000000000","2018-08-10T15:00:00.000000000","2018-08-10T16:00:00.000000000","2018-08-10T17:00:00.000000000","2018-08-10T18:00:00.000000000","2018-08-10T19:00:00.000000000","2018-08-10T20:00:00.000000000","2018-08-10T21:00:00.000000000","2018-08-10T22:00:00.000000000","2018-08-10T23:00:00.000000000","2018-08-11T00:00:00.000000000","2018-08-11T01:00:00.000000000","2018-08-11T02:00:00.000000000","2018-08-11T03:00:00.000000000","2018-08-11T04:00:00.000000000","2018-08-11T05:00:00.000000000","2018-08-11T06:00:00.000000000","2018-08-11T07:00:00.000000000","2018-08-11T08:00:00.000000000","2018-08-11T09:00:00.000000000","2018-08-11T10:00:00.000000000","2018-08-11T11:00:00.000000000","2018-08-11T12:00:00.000000000","2018-08-11T13:00:00.000000000","2018-08-11T14:00:00.000000000","2018-08-11T15:00:00.000000000","2018-08-11T16:00:00.000000000","2018-08-11T17:00:00.000000000","2018-08-11T18:00:00.000000000","2018-08-11T19:00:00.000000000","2018-08-11T20:00:00.000000000","2018-08-11T21:00:00.000000000","2018-08-11T22:00:00.000000000","2018-08-11T23:00:00.000000000","2018-08-12T00:00:00.000000000","2018-08-12T01:00:00.000000000","2018-08-12T02:00:00.000000000","2018-08-12T03:00:00.000000000","2018-08-12T04:00:00.000000000","2018-08-12T05:00:00.000000000","2018-08-12T06:00:00.000000000","2018-08-12T07:00:00.000000000","2018-08-12T08:00:00.000000000","2018-08-12T09:00:00.000000000","2018-08-12T10:00:00.000000000","2018-08-12T11:00:00.000000000","2018-08-12T12:00:00.000000000","2018-08-12T13:00:00.000000000","2018-08-12T14:00:00.000000000","2018-08-12T15:00:00.000000000","2018-08-12T16:00:00.000000000","2018-08-12T17:00:00.000000000","2018-08-12T18:00:00.000000000","2018-08-12T19:00:00.000000000","2018-08-12T20:00:00.000000000","2018-08-12T21:00:00.000000000","2018-08-12T22:00:00.000000000","2018-08-12T23:00:00.000000000","2018-08-13T00:00:00.000000000","2018-08-13T01:00:00.000000000","2018-08-13T02:00:00.000000000","2018-08-13T03:00:00.000000000","2018-08-13T04:00:00.000000000","2018-08-13T05:00:00.000000000","2018-08-13T06:00:00.000000000","2018-08-13T07:00:00.000000000","2018-08-13T08:00:00.000000000","2018-08-13T09:00:00.000000000","2018-08-13T10:00:00.000000000","2018-08-13T11:00:00.000000000","2018-08-13T12:00:00.000000000","2018-08-13T13:00:00.000000000","2018-08-13T14:00:00.000000000","2018-08-13T15:00:00.000000000","2018-08-13T16:00:00.000000000","2018-08-13T17:00:00.000000000","2018-08-13T18:00:00.000000000","2018-08-13T19:00:00.000000000","2018-08-13T20:00:00.000000000","2018-08-13T21:00:00.000000000","2018-08-13T22:00:00.000000000","2018-08-13T23:00:00.000000000","2018-08-14T00:00:00.000000000","2018-08-14T01:00:00.000000000","2018-08-14T02:00:00.000000000","2018-08-14T03:00:00.000000000","2018-08-14T04:00:00.000000000","2018-08-14T05:00:00.000000000","2018-08-14T06:00:00.000000000","2018-08-14T07:00:00.000000000","2018-08-14T08:00:00.000000000","2018-08-14T09:00:00.000000000","2018-08-14T10:00:00.000000000","2018-08-14T11:00:00.000000000","2018-08-14T12:00:00.000000000","2018-08-14T13:00:00.000000000","2018-08-14T14:00:00.000000000","2018-08-14T15:00:00.000000000","2018-08-14T16:00:00.000000000","2018-08-14T17:00:00.000000000","2018-08-14T18:00:00.000000000","2018-08-14T19:00:00.000000000","2018-08-14T20:00:00.000000000","2018-08-14T21:00:00.000000000","2018-08-14T22:00:00.000000000","2018-08-14T23:00:00.000000000","2018-08-15T00:00:00.000000000","2018-08-15T01:00:00.000000000","2018-08-15T02:00:00.000000000","2018-08-15T03:00:00.000000000","2018-08-15T04:00:00.000000000","2018-08-15T05:00:00.000000000","2018-08-15T06:00:00.000000000","2018-08-15T07:00:00.000000000","2018-08-15T08:00:00.000000000","2018-08-15T09:00:00.000000000","2018-08-15T10:00:00.000000000","2018-08-15T11:00:00.000000000","2018-08-15T12:00:00.000000000","2018-08-15T13:00:00.000000000","2018-08-15T14:00:00.000000000","2018-08-15T15:00:00.000000000","2018-08-15T16:00:00.000000000","2018-08-15T17:00:00.000000000","2018-08-15T18:00:00.000000000","2018-08-15T19:00:00.000000000","2018-08-15T20:00:00.000000000","2018-08-15T21:00:00.000000000","2018-08-15T22:00:00.000000000","2018-08-15T23:00:00.000000000","2018-08-16T00:00:00.000000000","2018-08-16T01:00:00.000000000","2018-08-16T02:00:00.000000000","2018-08-16T03:00:00.000000000","2018-08-16T04:00:00.000000000","2018-08-16T05:00:00.000000000","2018-08-16T06:00:00.000000000","2018-08-16T07:00:00.000000000","2018-08-16T08:00:00.000000000","2018-08-16T09:00:00.000000000","2018-08-16T10:00:00.000000000","2018-08-16T11:00:00.000000000","2018-08-16T12:00:00.000000000","2018-08-16T13:00:00.000000000","2018-08-16T14:00:00.000000000","2018-08-16T15:00:00.000000000","2018-08-16T16:00:00.000000000","2018-08-16T17:00:00.000000000","2018-08-16T18:00:00.000000000","2018-08-16T19:00:00.000000000","2018-08-16T20:00:00.000000000","2018-08-16T21:00:00.000000000","2018-08-16T22:00:00.000000000","2018-08-16T23:00:00.000000000","2018-08-17T00:00:00.000000000","2018-08-17T01:00:00.000000000","2018-08-17T02:00:00.000000000","2018-08-17T03:00:00.000000000","2018-08-17T04:00:00.000000000","2018-08-17T05:00:00.000000000","2018-08-17T06:00:00.000000000","2018-08-17T07:00:00.000000000","2018-08-17T08:00:00.000000000","2018-08-17T09:00:00.000000000","2018-08-17T10:00:00.000000000","2018-08-17T11:00:00.000000000","2018-08-17T12:00:00.000000000","2018-08-17T13:00:00.000000000","2018-08-17T14:00:00.000000000","2018-08-17T15:00:00.000000000","2018-08-17T16:00:00.000000000","2018-08-17T17:00:00.000000000","2018-08-17T18:00:00.000000000","2018-08-17T19:00:00.000000000","2018-08-17T20:00:00.000000000","2018-08-17T21:00:00.000000000","2018-08-17T22:00:00.000000000","2018-08-17T23:00:00.000000000","2018-08-18T00:00:00.000000000","2018-08-18T01:00:00.000000000","2018-08-18T02:00:00.000000000","2018-08-18T03:00:00.000000000","2018-08-18T04:00:00.000000000","2018-08-18T05:00:00.000000000","2018-08-18T06:00:00.000000000","2018-08-18T07:00:00.000000000","2018-08-18T08:00:00.000000000","2018-08-18T09:00:00.000000000","2018-08-18T10:00:00.000000000","2018-08-18T11:00:00.000000000","2018-08-18T12:00:00.000000000","2018-08-18T13:00:00.000000000","2018-08-18T14:00:00.000000000","2018-08-18T15:00:00.000000000","2018-08-18T16:00:00.000000000","2018-08-18T17:00:00.000000000","2018-08-18T18:00:00.000000000","2018-08-18T19:00:00.000000000","2018-08-18T20:00:00.000000000","2018-08-18T21:00:00.000000000","2018-08-18T22:00:00.000000000","2018-08-18T23:00:00.000000000","2018-08-19T00:00:00.000000000","2018-08-19T01:00:00.000000000","2018-08-19T02:00:00.000000000","2018-08-19T03:00:00.000000000","2018-08-19T04:00:00.000000000","2018-08-19T05:00:00.000000000","2018-08-19T06:00:00.000000000","2018-08-19T07:00:00.000000000","2018-08-19T08:00:00.000000000","2018-08-19T09:00:00.000000000","2018-08-19T10:00:00.000000000","2018-08-19T11:00:00.000000000","2018-08-19T12:00:00.000000000","2018-08-19T13:00:00.000000000","2018-08-19T14:00:00.000000000","2018-08-19T15:00:00.000000000","2018-08-19T16:00:00.000000000","2018-08-19T17:00:00.000000000","2018-08-19T18:00:00.000000000","2018-08-19T19:00:00.000000000","2018-08-19T20:00:00.000000000","2018-08-19T21:00:00.000000000","2018-08-19T22:00:00.000000000","2018-08-19T23:00:00.000000000","2018-08-20T00:00:00.000000000","2018-08-20T01:00:00.000000000","2018-08-20T02:00:00.000000000","2018-08-20T03:00:00.000000000","2018-08-20T04:00:00.000000000","2018-08-20T05:00:00.000000000","2018-08-20T06:00:00.000000000","2018-08-20T07:00:00.000000000","2018-08-20T08:00:00.000000000","2018-08-20T09:00:00.000000000","2018-08-20T10:00:00.000000000","2018-08-20T11:00:00.000000000","2018-08-20T12:00:00.000000000","2018-08-20T13:00:00.000000000","2018-08-20T14:00:00.000000000","2018-08-20T15:00:00.000000000","2018-08-20T16:00:00.000000000","2018-08-20T17:00:00.000000000","2018-08-20T18:00:00.000000000","2018-08-20T19:00:00.000000000","2018-08-20T20:00:00.000000000","2018-08-20T21:00:00.000000000","2018-08-20T22:00:00.000000000","2018-08-20T23:00:00.000000000","2018-08-21T00:00:00.000000000","2018-08-21T01:00:00.000000000","2018-08-21T02:00:00.000000000","2018-08-21T03:00:00.000000000","2018-08-21T04:00:00.000000000","2018-08-21T05:00:00.000000000","2018-08-21T06:00:00.000000000","2018-08-21T07:00:00.000000000","2018-08-21T08:00:00.000000000","2018-08-21T09:00:00.000000000","2018-08-21T10:00:00.000000000","2018-08-21T11:00:00.000000000","2018-08-21T12:00:00.000000000","2018-08-21T13:00:00.000000000","2018-08-21T14:00:00.000000000","2018-08-21T15:00:00.000000000","2018-08-21T16:00:00.000000000","2018-08-21T17:00:00.000000000","2018-08-21T18:00:00.000000000","2018-08-21T19:00:00.000000000","2018-08-21T20:00:00.000000000","2018-08-21T21:00:00.000000000","2018-08-21T22:00:00.000000000","2018-08-21T23:00:00.000000000","2018-08-22T00:00:00.000000000","2018-08-22T01:00:00.000000000","2018-08-22T02:00:00.000000000","2018-08-22T03:00:00.000000000","2018-08-22T04:00:00.000000000","2018-08-22T05:00:00.000000000","2018-08-22T06:00:00.000000000","2018-08-22T07:00:00.000000000","2018-08-22T08:00:00.000000000","2018-08-22T09:00:00.000000000","2018-08-22T10:00:00.000000000","2018-08-22T11:00:00.000000000","2018-08-22T12:00:00.000000000","2018-08-22T13:00:00.000000000","2018-08-22T14:00:00.000000000","2018-08-22T15:00:00.000000000","2018-08-22T16:00:00.000000000","2018-08-22T17:00:00.000000000","2018-08-22T18:00:00.000000000","2018-08-22T19:00:00.000000000","2018-08-22T20:00:00.000000000","2018-08-22T21:00:00.000000000","2018-08-22T22:00:00.000000000","2018-08-22T23:00:00.000000000","2018-08-23T00:00:00.000000000","2018-08-23T01:00:00.000000000","2018-08-23T02:00:00.000000000","2018-08-23T03:00:00.000000000","2018-08-23T04:00:00.000000000","2018-08-23T05:00:00.000000000","2018-08-23T06:00:00.000000000","2018-08-23T07:00:00.000000000","2018-08-23T08:00:00.000000000","2018-08-23T09:00:00.000000000","2018-08-23T10:00:00.000000000","2018-08-23T11:00:00.000000000","2018-08-23T12:00:00.000000000","2018-08-23T13:00:00.000000000","2018-08-23T14:00:00.000000000","2018-08-23T15:00:00.000000000","2018-08-23T16:00:00.000000000","2018-08-23T17:00:00.000000000","2018-08-23T18:00:00.000000000","2018-08-23T19:00:00.000000000","2018-08-23T20:00:00.000000000","2018-08-23T21:00:00.000000000","2018-08-23T22:00:00.000000000","2018-08-23T23:00:00.000000000","2018-08-24T00:00:00.000000000","2018-08-24T01:00:00.000000000","2018-08-24T02:00:00.000000000","2018-08-24T03:00:00.000000000","2018-08-24T04:00:00.000000000","2018-08-24T05:00:00.000000000","2018-08-24T06:00:00.000000000","2018-08-24T07:00:00.000000000","2018-08-24T08:00:00.000000000","2018-08-24T09:00:00.000000000","2018-08-24T10:00:00.000000000","2018-08-24T11:00:00.000000000","2018-08-24T12:00:00.000000000","2018-08-24T13:00:00.000000000","2018-08-24T14:00:00.000000000","2018-08-24T15:00:00.000000000","2018-08-24T16:00:00.000000000","2018-08-24T17:00:00.000000000","2018-08-24T18:00:00.000000000","2018-08-24T19:00:00.000000000","2018-08-24T20:00:00.000000000","2018-08-24T21:00:00.000000000","2018-08-24T22:00:00.000000000","2018-08-24T23:00:00.000000000","2018-08-25T00:00:00.000000000","2018-08-25T01:00:00.000000000","2018-08-25T02:00:00.000000000","2018-08-25T03:00:00.000000000","2018-08-25T04:00:00.000000000","2018-08-25T05:00:00.000000000","2018-08-25T06:00:00.000000000","2018-08-25T07:00:00.000000000","2018-08-25T08:00:00.000000000","2018-08-25T09:00:00.000000000","2018-08-25T10:00:00.000000000","2018-08-25T11:00:00.000000000","2018-08-25T12:00:00.000000000","2018-08-25T13:00:00.000000000","2018-08-25T14:00:00.000000000","2018-08-25T15:00:00.000000000","2018-08-25T16:00:00.000000000","2018-08-25T17:00:00.000000000","2018-08-25T18:00:00.000000000","2018-08-25T19:00:00.000000000","2018-08-25T20:00:00.000000000","2018-08-25T21:00:00.000000000","2018-08-25T22:00:00.000000000","2018-08-25T23:00:00.000000000","2018-08-26T00:00:00.000000000","2018-08-26T01:00:00.000000000","2018-08-26T02:00:00.000000000","2018-08-26T03:00:00.000000000","2018-08-26T04:00:00.000000000","2018-08-26T05:00:00.000000000","2018-08-26T06:00:00.000000000","2018-08-26T07:00:00.000000000","2018-08-26T08:00:00.000000000","2018-08-26T09:00:00.000000000","2018-08-26T10:00:00.000000000","2018-08-26T11:00:00.000000000","2018-08-26T12:00:00.000000000","2018-08-26T13:00:00.000000000","2018-08-26T14:00:00.000000000","2018-08-26T15:00:00.000000000","2018-08-26T16:00:00.000000000","2018-08-26T17:00:00.000000000","2018-08-26T18:00:00.000000000","2018-08-26T19:00:00.000000000","2018-08-26T20:00:00.000000000","2018-08-26T21:00:00.000000000","2018-08-26T22:00:00.000000000","2018-08-26T23:00:00.000000000","2018-08-27T00:00:00.000000000","2018-08-27T01:00:00.000000000","2018-08-27T02:00:00.000000000","2018-08-27T03:00:00.000000000","2018-08-27T04:00:00.000000000","2018-08-27T05:00:00.000000000","2018-08-27T06:00:00.000000000","2018-08-27T07:00:00.000000000","2018-08-27T08:00:00.000000000","2018-08-27T09:00:00.000000000","2018-08-27T10:00:00.000000000","2018-08-27T11:00:00.000000000","2018-08-27T12:00:00.000000000","2018-08-27T13:00:00.000000000","2018-08-27T14:00:00.000000000","2018-08-27T15:00:00.000000000","2018-08-27T16:00:00.000000000","2018-08-27T17:00:00.000000000","2018-08-27T18:00:00.000000000","2018-08-27T19:00:00.000000000","2018-08-27T20:00:00.000000000","2018-08-27T21:00:00.000000000","2018-08-27T22:00:00.000000000","2018-08-27T23:00:00.000000000","2018-08-28T00:00:00.000000000","2018-08-28T01:00:00.000000000","2018-08-28T02:00:00.000000000","2018-08-28T03:00:00.000000000","2018-08-28T04:00:00.000000000","2018-08-28T05:00:00.000000000","2018-08-28T06:00:00.000000000","2018-08-28T07:00:00.000000000","2018-08-28T08:00:00.000000000","2018-08-28T09:00:00.000000000","2018-08-28T10:00:00.000000000","2018-08-28T11:00:00.000000000","2018-08-28T12:00:00.000000000","2018-08-28T13:00:00.000000000","2018-08-28T14:00:00.000000000","2018-08-28T15:00:00.000000000","2018-08-28T16:00:00.000000000","2018-08-28T17:00:00.000000000","2018-08-28T18:00:00.000000000","2018-08-28T19:00:00.000000000","2018-08-28T20:00:00.000000000","2018-08-28T21:00:00.000000000","2018-08-28T22:00:00.000000000","2018-08-28T23:00:00.000000000","2018-08-29T00:00:00.000000000","2018-08-29T01:00:00.000000000","2018-08-29T02:00:00.000000000","2018-08-29T03:00:00.000000000","2018-08-29T04:00:00.000000000","2018-08-29T05:00:00.000000000","2018-08-29T06:00:00.000000000","2018-08-29T07:00:00.000000000","2018-08-29T08:00:00.000000000","2018-08-29T09:00:00.000000000","2018-08-29T10:00:00.000000000","2018-08-29T11:00:00.000000000","2018-08-29T12:00:00.000000000","2018-08-29T13:00:00.000000000","2018-08-29T14:00:00.000000000","2018-08-29T15:00:00.000000000","2018-08-29T16:00:00.000000000","2018-08-29T17:00:00.000000000","2018-08-29T18:00:00.000000000","2018-08-29T19:00:00.000000000","2018-08-29T20:00:00.000000000","2018-08-29T21:00:00.000000000","2018-08-29T22:00:00.000000000","2018-08-29T23:00:00.000000000","2018-08-30T00:00:00.000000000","2018-08-30T01:00:00.000000000","2018-08-30T02:00:00.000000000","2018-08-30T03:00:00.000000000","2018-08-30T04:00:00.000000000","2018-08-30T05:00:00.000000000","2018-08-30T06:00:00.000000000","2018-08-30T07:00:00.000000000","2018-08-30T08:00:00.000000000","2018-08-30T09:00:00.000000000","2018-08-30T10:00:00.000000000","2018-08-30T11:00:00.000000000","2018-08-30T12:00:00.000000000","2018-08-30T13:00:00.000000000","2018-08-30T14:00:00.000000000","2018-08-30T15:00:00.000000000","2018-08-30T16:00:00.000000000","2018-08-30T17:00:00.000000000","2018-08-30T18:00:00.000000000","2018-08-30T19:00:00.000000000","2018-08-30T20:00:00.000000000","2018-08-30T21:00:00.000000000","2018-08-30T22:00:00.000000000","2018-08-30T23:00:00.000000000","2018-08-31T00:00:00.000000000","2018-08-31T01:00:00.000000000","2018-08-31T02:00:00.000000000","2018-08-31T03:00:00.000000000","2018-08-31T04:00:00.000000000","2018-08-31T05:00:00.000000000","2018-08-31T06:00:00.000000000","2018-08-31T07:00:00.000000000","2018-08-31T08:00:00.000000000","2018-08-31T09:00:00.000000000","2018-08-31T10:00:00.000000000","2018-08-31T11:00:00.000000000","2018-08-31T12:00:00.000000000","2018-08-31T13:00:00.000000000","2018-08-31T14:00:00.000000000","2018-08-31T15:00:00.000000000","2018-08-31T16:00:00.000000000","2018-08-31T17:00:00.000000000","2018-08-31T18:00:00.000000000","2018-08-31T19:00:00.000000000","2018-08-31T20:00:00.000000000","2018-08-31T21:00:00.000000000","2018-08-31T22:00:00.000000000","2018-08-31T23:00:00.000000000","2018-09-01T00:00:00.000000000","2018-09-01T01:00:00.000000000","2018-09-01T02:00:00.000000000","2018-09-01T03:00:00.000000000","2018-09-01T04:00:00.000000000","2018-09-01T05:00:00.000000000","2018-09-01T06:00:00.000000000","2018-09-01T07:00:00.000000000","2018-09-01T08:00:00.000000000","2018-09-01T09:00:00.000000000","2018-09-01T10:00:00.000000000","2018-09-01T11:00:00.000000000","2018-09-01T12:00:00.000000000","2018-09-01T13:00:00.000000000","2018-09-01T14:00:00.000000000","2018-09-01T15:00:00.000000000","2018-09-01T16:00:00.000000000","2018-09-01T17:00:00.000000000","2018-09-01T18:00:00.000000000","2018-09-01T19:00:00.000000000","2018-09-01T20:00:00.000000000","2018-09-01T21:00:00.000000000","2018-09-01T22:00:00.000000000","2018-09-01T23:00:00.000000000","2018-09-02T00:00:00.000000000","2018-09-02T01:00:00.000000000","2018-09-02T02:00:00.000000000","2018-09-02T03:00:00.000000000","2018-09-02T04:00:00.000000000","2018-09-02T05:00:00.000000000","2018-09-02T06:00:00.000000000","2018-09-02T07:00:00.000000000","2018-09-02T08:00:00.000000000","2018-09-02T09:00:00.000000000","2018-09-02T10:00:00.000000000","2018-09-02T11:00:00.000000000","2018-09-02T12:00:00.000000000","2018-09-02T13:00:00.000000000","2018-09-02T14:00:00.000000000","2018-09-02T15:00:00.000000000","2018-09-02T16:00:00.000000000","2018-09-02T17:00:00.000000000","2018-09-02T18:00:00.000000000","2018-09-02T19:00:00.000000000","2018-09-02T20:00:00.000000000","2018-09-02T21:00:00.000000000","2018-09-02T22:00:00.000000000","2018-09-02T23:00:00.000000000","2018-09-03T00:00:00.000000000","2018-09-03T01:00:00.000000000","2018-09-03T02:00:00.000000000","2018-09-03T03:00:00.000000000","2018-09-03T04:00:00.000000000","2018-09-03T05:00:00.000000000","2018-09-03T06:00:00.000000000","2018-09-03T07:00:00.000000000","2018-09-03T08:00:00.000000000","2018-09-03T09:00:00.000000000","2018-09-03T10:00:00.000000000","2018-09-03T11:00:00.000000000","2018-09-03T12:00:00.000000000","2018-09-03T13:00:00.000000000","2018-09-03T14:00:00.000000000","2018-09-03T15:00:00.000000000","2018-09-03T16:00:00.000000000","2018-09-03T17:00:00.000000000","2018-09-03T18:00:00.000000000","2018-09-03T19:00:00.000000000","2018-09-03T20:00:00.000000000","2018-09-03T21:00:00.000000000","2018-09-03T22:00:00.000000000","2018-09-03T23:00:00.000000000","2018-09-04T00:00:00.000000000","2018-09-04T01:00:00.000000000","2018-09-04T02:00:00.000000000","2018-09-04T03:00:00.000000000","2018-09-04T04:00:00.000000000","2018-09-04T05:00:00.000000000","2018-09-04T06:00:00.000000000","2018-09-04T07:00:00.000000000","2018-09-04T08:00:00.000000000","2018-09-04T09:00:00.000000000","2018-09-04T10:00:00.000000000","2018-09-04T11:00:00.000000000","2018-09-04T12:00:00.000000000","2018-09-04T13:00:00.000000000","2018-09-04T14:00:00.000000000","2018-09-04T15:00:00.000000000","2018-09-04T16:00:00.000000000","2018-09-04T17:00:00.000000000","2018-09-04T18:00:00.000000000","2018-09-04T19:00:00.000000000","2018-09-04T20:00:00.000000000","2018-09-04T21:00:00.000000000","2018-09-04T22:00:00.000000000","2018-09-04T23:00:00.000000000","2018-09-05T00:00:00.000000000","2018-09-05T01:00:00.000000000","2018-09-05T02:00:00.000000000","2018-09-05T03:00:00.000000000","2018-09-05T04:00:00.000000000","2018-09-05T05:00:00.000000000","2018-09-05T06:00:00.000000000","2018-09-05T07:00:00.000000000","2018-09-05T08:00:00.000000000","2018-09-05T09:00:00.000000000","2018-09-05T10:00:00.000000000","2018-09-05T11:00:00.000000000","2018-09-05T12:00:00.000000000","2018-09-05T13:00:00.000000000","2018-09-05T14:00:00.000000000","2018-09-05T15:00:00.000000000","2018-09-05T16:00:00.000000000","2018-09-05T17:00:00.000000000","2018-09-05T18:00:00.000000000","2018-09-05T19:00:00.000000000","2018-09-05T20:00:00.000000000","2018-09-05T21:00:00.000000000","2018-09-05T22:00:00.000000000","2018-09-05T23:00:00.000000000","2018-09-06T00:00:00.000000000","2018-09-06T01:00:00.000000000","2018-09-06T02:00:00.000000000","2018-09-06T03:00:00.000000000","2018-09-06T04:00:00.000000000","2018-09-06T05:00:00.000000000","2018-09-06T06:00:00.000000000","2018-09-06T07:00:00.000000000","2018-09-06T08:00:00.000000000","2018-09-06T09:00:00.000000000","2018-09-06T10:00:00.000000000","2018-09-06T11:00:00.000000000","2018-09-06T12:00:00.000000000","2018-09-06T13:00:00.000000000","2018-09-06T14:00:00.000000000","2018-09-06T15:00:00.000000000","2018-09-06T16:00:00.000000000","2018-09-06T17:00:00.000000000","2018-09-06T18:00:00.000000000","2018-09-06T19:00:00.000000000","2018-09-06T20:00:00.000000000","2018-09-06T21:00:00.000000000","2018-09-06T22:00:00.000000000","2018-09-06T23:00:00.000000000","2018-09-07T00:00:00.000000000","2018-09-07T01:00:00.000000000","2018-09-07T02:00:00.000000000","2018-09-07T03:00:00.000000000","2018-09-07T04:00:00.000000000","2018-09-07T05:00:00.000000000","2018-09-07T06:00:00.000000000","2018-09-07T07:00:00.000000000","2018-09-07T08:00:00.000000000","2018-09-07T09:00:00.000000000","2018-09-07T10:00:00.000000000","2018-09-07T11:00:00.000000000","2018-09-07T12:00:00.000000000","2018-09-07T13:00:00.000000000","2018-09-07T14:00:00.000000000","2018-09-07T15:00:00.000000000","2018-09-07T16:00:00.000000000","2018-09-07T17:00:00.000000000","2018-09-07T18:00:00.000000000","2018-09-07T19:00:00.000000000","2018-09-07T20:00:00.000000000","2018-09-07T21:00:00.000000000","2018-09-07T22:00:00.000000000","2018-09-07T23:00:00.000000000","2018-09-08T00:00:00.000000000","2018-09-08T01:00:00.000000000","2018-09-08T02:00:00.000000000","2018-09-08T03:00:00.000000000","2018-09-08T04:00:00.000000000","2018-09-08T05:00:00.000000000","2018-09-08T06:00:00.000000000","2018-09-08T07:00:00.000000000","2018-09-08T08:00:00.000000000","2018-09-08T09:00:00.000000000","2018-09-08T10:00:00.000000000","2018-09-08T11:00:00.000000000","2018-09-08T12:00:00.000000000","2018-09-08T13:00:00.000000000","2018-09-08T14:00:00.000000000","2018-09-08T15:00:00.000000000","2018-09-08T16:00:00.000000000","2018-09-08T17:00:00.000000000","2018-09-08T18:00:00.000000000","2018-09-08T19:00:00.000000000","2018-09-08T20:00:00.000000000","2018-09-08T21:00:00.000000000","2018-09-08T22:00:00.000000000","2018-09-08T23:00:00.000000000","2018-09-09T00:00:00.000000000","2018-09-09T01:00:00.000000000","2018-09-09T02:00:00.000000000","2018-09-09T03:00:00.000000000","2018-09-09T04:00:00.000000000","2018-09-09T05:00:00.000000000","2018-09-09T06:00:00.000000000","2018-09-09T07:00:00.000000000","2018-09-09T08:00:00.000000000","2018-09-09T09:00:00.000000000","2018-09-09T10:00:00.000000000","2018-09-09T11:00:00.000000000","2018-09-09T12:00:00.000000000","2018-09-09T13:00:00.000000000","2018-09-09T14:00:00.000000000","2018-09-09T15:00:00.000000000","2018-09-09T16:00:00.000000000","2018-09-09T17:00:00.000000000","2018-09-09T18:00:00.000000000","2018-09-09T19:00:00.000000000","2018-09-09T20:00:00.000000000","2018-09-09T21:00:00.000000000","2018-09-09T22:00:00.000000000","2018-09-09T23:00:00.000000000","2018-09-10T00:00:00.000000000","2018-09-10T01:00:00.000000000","2018-09-10T02:00:00.000000000","2018-09-10T03:00:00.000000000","2018-09-10T04:00:00.000000000","2018-09-10T05:00:00.000000000","2018-09-10T06:00:00.000000000","2018-09-10T07:00:00.000000000","2018-09-10T08:00:00.000000000","2018-09-10T09:00:00.000000000","2018-09-10T10:00:00.000000000","2018-09-10T11:00:00.000000000","2018-09-10T12:00:00.000000000","2018-09-10T13:00:00.000000000","2018-09-10T14:00:00.000000000","2018-09-10T15:00:00.000000000","2018-09-10T16:00:00.000000000","2018-09-10T17:00:00.000000000","2018-09-10T18:00:00.000000000","2018-09-10T19:00:00.000000000","2018-09-10T20:00:00.000000000","2018-09-10T21:00:00.000000000","2018-09-10T22:00:00.000000000","2018-09-10T23:00:00.000000000","2018-09-11T00:00:00.000000000","2018-09-11T01:00:00.000000000","2018-09-11T02:00:00.000000000","2018-09-11T03:00:00.000000000","2018-09-11T04:00:00.000000000","2018-09-11T05:00:00.000000000","2018-09-11T06:00:00.000000000","2018-09-11T07:00:00.000000000","2018-09-11T08:00:00.000000000","2018-09-11T09:00:00.000000000","2018-09-11T10:00:00.000000000","2018-09-11T11:00:00.000000000","2018-09-11T12:00:00.000000000","2018-09-11T13:00:00.000000000","2018-09-11T14:00:00.000000000","2018-09-11T15:00:00.000000000","2018-09-11T16:00:00.000000000","2018-09-11T17:00:00.000000000","2018-09-11T18:00:00.000000000","2018-09-11T19:00:00.000000000","2018-09-11T20:00:00.000000000","2018-09-11T21:00:00.000000000","2018-09-11T22:00:00.000000000","2018-09-11T23:00:00.000000000","2018-09-12T00:00:00.000000000","2018-09-12T01:00:00.000000000","2018-09-12T02:00:00.000000000","2018-09-12T03:00:00.000000000","2018-09-12T04:00:00.000000000","2018-09-12T05:00:00.000000000","2018-09-12T06:00:00.000000000","2018-09-12T07:00:00.000000000","2018-09-12T08:00:00.000000000","2018-09-12T09:00:00.000000000","2018-09-12T10:00:00.000000000","2018-09-12T11:00:00.000000000","2018-09-12T12:00:00.000000000","2018-09-12T13:00:00.000000000","2018-09-12T14:00:00.000000000","2018-09-12T15:00:00.000000000","2018-09-12T16:00:00.000000000","2018-09-12T17:00:00.000000000","2018-09-12T18:00:00.000000000","2018-09-12T19:00:00.000000000","2018-09-12T20:00:00.000000000","2018-09-12T21:00:00.000000000","2018-09-12T22:00:00.000000000","2018-09-12T23:00:00.000000000","2018-09-13T00:00:00.000000000","2018-09-13T01:00:00.000000000","2018-09-13T02:00:00.000000000","2018-09-13T03:00:00.000000000","2018-09-13T04:00:00.000000000","2018-09-13T05:00:00.000000000","2018-09-13T06:00:00.000000000","2018-09-13T07:00:00.000000000","2018-09-13T08:00:00.000000000","2018-09-13T09:00:00.000000000","2018-09-13T10:00:00.000000000","2018-09-13T11:00:00.000000000","2018-09-13T12:00:00.000000000","2018-09-13T13:00:00.000000000","2018-09-13T14:00:00.000000000","2018-09-13T15:00:00.000000000","2018-09-13T16:00:00.000000000","2018-09-13T17:00:00.000000000","2018-09-13T18:00:00.000000000","2018-09-13T19:00:00.000000000","2018-09-13T20:00:00.000000000","2018-09-13T21:00:00.000000000","2018-09-13T22:00:00.000000000","2018-09-13T23:00:00.000000000","2018-09-14T00:00:00.000000000","2018-09-14T01:00:00.000000000","2018-09-14T02:00:00.000000000","2018-09-14T03:00:00.000000000","2018-09-14T04:00:00.000000000","2018-09-14T05:00:00.000000000","2018-09-14T06:00:00.000000000","2018-09-14T07:00:00.000000000","2018-09-14T08:00:00.000000000","2018-09-14T09:00:00.000000000","2018-09-14T10:00:00.000000000","2018-09-14T11:00:00.000000000","2018-09-14T12:00:00.000000000","2018-09-14T13:00:00.000000000","2018-09-14T14:00:00.000000000","2018-09-14T15:00:00.000000000","2018-09-14T16:00:00.000000000","2018-09-14T17:00:00.000000000","2018-09-14T18:00:00.000000000","2018-09-14T19:00:00.000000000","2018-09-14T20:00:00.000000000","2018-09-14T21:00:00.000000000","2018-09-14T22:00:00.000000000","2018-09-14T23:00:00.000000000","2018-09-15T00:00:00.000000000","2018-09-15T01:00:00.000000000","2018-09-15T02:00:00.000000000","2018-09-15T03:00:00.000000000","2018-09-15T04:00:00.000000000","2018-09-15T05:00:00.000000000","2018-09-15T06:00:00.000000000","2018-09-15T07:00:00.000000000","2018-09-15T08:00:00.000000000","2018-09-15T09:00:00.000000000","2018-09-15T10:00:00.000000000","2018-09-15T11:00:00.000000000","2018-09-15T12:00:00.000000000","2018-09-15T13:00:00.000000000","2018-09-15T14:00:00.000000000","2018-09-15T15:00:00.000000000","2018-09-15T16:00:00.000000000","2018-09-15T17:00:00.000000000","2018-09-15T18:00:00.000000000","2018-09-15T19:00:00.000000000","2018-09-15T20:00:00.000000000","2018-09-15T21:00:00.000000000","2018-09-15T22:00:00.000000000","2018-09-15T23:00:00.000000000","2018-09-16T00:00:00.000000000","2018-09-16T01:00:00.000000000","2018-09-16T02:00:00.000000000","2018-09-16T03:00:00.000000000","2018-09-16T04:00:00.000000000","2018-09-16T05:00:00.000000000","2018-09-16T06:00:00.000000000","2018-09-16T07:00:00.000000000","2018-09-16T08:00:00.000000000","2018-09-16T09:00:00.000000000","2018-09-16T10:00:00.000000000","2018-09-16T11:00:00.000000000","2018-09-16T12:00:00.000000000","2018-09-16T13:00:00.000000000","2018-09-16T14:00:00.000000000","2018-09-16T15:00:00.000000000","2018-09-16T16:00:00.000000000","2018-09-16T17:00:00.000000000","2018-09-16T18:00:00.000000000","2018-09-16T19:00:00.000000000","2018-09-16T20:00:00.000000000","2018-09-16T21:00:00.000000000","2018-09-16T22:00:00.000000000","2018-09-16T23:00:00.000000000","2018-09-17T00:00:00.000000000","2018-09-17T01:00:00.000000000","2018-09-17T02:00:00.000000000","2018-09-17T03:00:00.000000000","2018-09-17T04:00:00.000000000","2018-09-17T05:00:00.000000000","2018-09-17T06:00:00.000000000","2018-09-17T07:00:00.000000000","2018-09-17T08:00:00.000000000","2018-09-17T09:00:00.000000000","2018-09-17T10:00:00.000000000","2018-09-17T11:00:00.000000000","2018-09-17T12:00:00.000000000","2018-09-17T13:00:00.000000000","2018-09-17T14:00:00.000000000","2018-09-17T15:00:00.000000000","2018-09-17T16:00:00.000000000","2018-09-17T17:00:00.000000000","2018-09-17T18:00:00.000000000","2018-09-17T19:00:00.000000000","2018-09-17T20:00:00.000000000","2018-09-17T21:00:00.000000000","2018-09-17T22:00:00.000000000","2018-09-17T23:00:00.000000000","2018-09-18T00:00:00.000000000","2018-09-18T01:00:00.000000000","2018-09-18T02:00:00.000000000","2018-09-18T03:00:00.000000000","2018-09-18T04:00:00.000000000","2018-09-18T05:00:00.000000000","2018-09-18T06:00:00.000000000","2018-09-18T07:00:00.000000000","2018-09-18T08:00:00.000000000","2018-09-18T09:00:00.000000000","2018-09-18T10:00:00.000000000","2018-09-18T11:00:00.000000000","2018-09-18T12:00:00.000000000","2018-09-18T13:00:00.000000000","2018-09-18T14:00:00.000000000","2018-09-18T15:00:00.000000000","2018-09-18T16:00:00.000000000","2018-09-18T17:00:00.000000000","2018-09-18T18:00:00.000000000","2018-09-18T19:00:00.000000000","2018-09-18T20:00:00.000000000","2018-09-18T21:00:00.000000000","2018-09-18T22:00:00.000000000","2018-09-18T23:00:00.000000000","2018-09-19T00:00:00.000000000","2018-09-19T01:00:00.000000000","2018-09-19T02:00:00.000000000","2018-09-19T03:00:00.000000000","2018-09-19T04:00:00.000000000","2018-09-19T05:00:00.000000000","2018-09-19T06:00:00.000000000","2018-09-19T07:00:00.000000000","2018-09-19T08:00:00.000000000","2018-09-19T09:00:00.000000000","2018-09-19T10:00:00.000000000","2018-09-19T11:00:00.000000000","2018-09-19T12:00:00.000000000","2018-09-19T13:00:00.000000000","2018-09-19T14:00:00.000000000","2018-09-19T15:00:00.000000000","2018-09-19T16:00:00.000000000","2018-09-19T17:00:00.000000000","2018-09-19T18:00:00.000000000","2018-09-19T19:00:00.000000000","2018-09-19T20:00:00.000000000","2018-09-19T21:00:00.000000000","2018-09-19T22:00:00.000000000","2018-09-19T23:00:00.000000000","2018-09-20T00:00:00.000000000","2018-09-20T01:00:00.000000000","2018-09-20T02:00:00.000000000","2018-09-20T03:00:00.000000000","2018-09-20T04:00:00.000000000","2018-09-20T05:00:00.000000000","2018-09-20T06:00:00.000000000","2018-09-20T07:00:00.000000000","2018-09-20T08:00:00.000000000","2018-09-20T09:00:00.000000000","2018-09-20T10:00:00.000000000","2018-09-20T11:00:00.000000000","2018-09-20T12:00:00.000000000","2018-09-20T13:00:00.000000000","2018-09-20T14:00:00.000000000","2018-09-20T15:00:00.000000000","2018-09-20T16:00:00.000000000","2018-09-20T17:00:00.000000000","2018-09-20T18:00:00.000000000","2018-09-20T19:00:00.000000000","2018-09-20T20:00:00.000000000","2018-09-20T21:00:00.000000000","2018-09-20T22:00:00.000000000","2018-09-20T23:00:00.000000000","2018-09-21T00:00:00.000000000","2018-09-21T01:00:00.000000000","2018-09-21T02:00:00.000000000","2018-09-21T03:00:00.000000000","2018-09-21T04:00:00.000000000","2018-09-21T05:00:00.000000000","2018-09-21T06:00:00.000000000","2018-09-21T07:00:00.000000000","2018-09-21T08:00:00.000000000","2018-09-21T09:00:00.000000000","2018-09-21T10:00:00.000000000","2018-09-21T11:00:00.000000000","2018-09-21T12:00:00.000000000","2018-09-21T13:00:00.000000000","2018-09-21T14:00:00.000000000","2018-09-21T15:00:00.000000000","2018-09-21T16:00:00.000000000","2018-09-21T17:00:00.000000000","2018-09-21T18:00:00.000000000","2018-09-21T19:00:00.000000000","2018-09-21T20:00:00.000000000","2018-09-21T21:00:00.000000000","2018-09-21T22:00:00.000000000","2018-09-21T23:00:00.000000000","2018-09-22T00:00:00.000000000","2018-09-22T01:00:00.000000000","2018-09-22T02:00:00.000000000","2018-09-22T03:00:00.000000000","2018-09-22T04:00:00.000000000","2018-09-22T05:00:00.000000000","2018-09-22T06:00:00.000000000","2018-09-22T07:00:00.000000000","2018-09-22T08:00:00.000000000","2018-09-22T09:00:00.000000000","2018-09-22T10:00:00.000000000","2018-09-22T11:00:00.000000000","2018-09-22T12:00:00.000000000","2018-09-22T13:00:00.000000000","2018-09-22T14:00:00.000000000","2018-09-22T15:00:00.000000000","2018-09-22T16:00:00.000000000","2018-09-22T17:00:00.000000000","2018-09-22T18:00:00.000000000","2018-09-22T19:00:00.000000000","2018-09-22T20:00:00.000000000","2018-09-22T21:00:00.000000000","2018-09-22T22:00:00.000000000","2018-09-22T23:00:00.000000000","2018-09-23T00:00:00.000000000","2018-09-23T01:00:00.000000000","2018-09-23T02:00:00.000000000","2018-09-23T03:00:00.000000000","2018-09-23T04:00:00.000000000","2018-09-23T05:00:00.000000000","2018-09-23T06:00:00.000000000","2018-09-23T07:00:00.000000000","2018-09-23T08:00:00.000000000","2018-09-23T09:00:00.000000000","2018-09-23T10:00:00.000000000","2018-09-23T11:00:00.000000000","2018-09-23T12:00:00.000000000","2018-09-23T13:00:00.000000000","2018-09-23T14:00:00.000000000","2018-09-23T15:00:00.000000000","2018-09-23T16:00:00.000000000","2018-09-23T17:00:00.000000000","2018-09-23T18:00:00.000000000","2018-09-23T19:00:00.000000000","2018-09-23T20:00:00.000000000","2018-09-23T21:00:00.000000000","2018-09-23T22:00:00.000000000","2018-09-23T23:00:00.000000000","2018-09-24T00:00:00.000000000","2018-09-24T01:00:00.000000000","2018-09-24T02:00:00.000000000","2018-09-24T03:00:00.000000000","2018-09-24T04:00:00.000000000","2018-09-24T05:00:00.000000000","2018-09-24T06:00:00.000000000","2018-09-24T07:00:00.000000000","2018-09-24T08:00:00.000000000","2018-09-24T09:00:00.000000000","2018-09-24T10:00:00.000000000","2018-09-24T11:00:00.000000000","2018-09-24T12:00:00.000000000","2018-09-24T13:00:00.000000000","2018-09-24T14:00:00.000000000","2018-09-24T15:00:00.000000000","2018-09-24T16:00:00.000000000","2018-09-24T17:00:00.000000000","2018-09-24T18:00:00.000000000","2018-09-24T19:00:00.000000000","2018-09-24T20:00:00.000000000","2018-09-24T21:00:00.000000000","2018-09-24T22:00:00.000000000","2018-09-24T23:00:00.000000000","2018-09-25T00:00:00.000000000","2018-09-25T01:00:00.000000000","2018-09-25T02:00:00.000000000","2018-09-25T03:00:00.000000000","2018-09-25T04:00:00.000000000","2018-09-25T05:00:00.000000000","2018-09-25T06:00:00.000000000","2018-09-25T07:00:00.000000000","2018-09-25T08:00:00.000000000","2018-09-25T09:00:00.000000000","2018-09-25T10:00:00.000000000","2018-09-25T11:00:00.000000000","2018-09-25T12:00:00.000000000","2018-09-25T13:00:00.000000000","2018-09-25T14:00:00.000000000","2018-09-25T15:00:00.000000000","2018-09-25T16:00:00.000000000","2018-09-25T17:00:00.000000000","2018-09-25T18:00:00.000000000","2018-09-25T19:00:00.000000000","2018-09-25T20:00:00.000000000","2018-09-25T21:00:00.000000000","2018-09-25T22:00:00.000000000","2018-09-25T23:00:00.000000000","2018-09-26T00:00:00.000000000","2018-09-26T01:00:00.000000000","2018-09-26T02:00:00.000000000","2018-09-26T03:00:00.000000000","2018-09-26T04:00:00.000000000","2018-09-26T05:00:00.000000000","2018-09-26T06:00:00.000000000","2018-09-26T07:00:00.000000000","2018-09-26T08:00:00.000000000","2018-09-26T09:00:00.000000000","2018-09-26T10:00:00.000000000","2018-09-26T11:00:00.000000000","2018-09-26T12:00:00.000000000","2018-09-26T13:00:00.000000000","2018-09-26T14:00:00.000000000","2018-09-26T15:00:00.000000000","2018-09-26T16:00:00.000000000","2018-09-26T17:00:00.000000000","2018-09-26T18:00:00.000000000","2018-09-26T19:00:00.000000000","2018-09-26T20:00:00.000000000","2018-09-26T21:00:00.000000000","2018-09-26T22:00:00.000000000","2018-09-26T23:00:00.000000000","2018-09-27T00:00:00.000000000","2018-09-27T01:00:00.000000000","2018-09-27T02:00:00.000000000","2018-09-27T03:00:00.000000000","2018-09-27T04:00:00.000000000","2018-09-27T05:00:00.000000000","2018-09-27T06:00:00.000000000","2018-09-27T07:00:00.000000000","2018-09-27T08:00:00.000000000","2018-09-27T09:00:00.000000000","2018-09-27T10:00:00.000000000","2018-09-27T11:00:00.000000000","2018-09-27T12:00:00.000000000","2018-09-27T13:00:00.000000000","2018-09-27T14:00:00.000000000","2018-09-27T15:00:00.000000000","2018-09-27T16:00:00.000000000","2018-09-27T17:00:00.000000000","2018-09-27T18:00:00.000000000","2018-09-27T19:00:00.000000000","2018-09-27T20:00:00.000000000","2018-09-27T21:00:00.000000000","2018-09-27T22:00:00.000000000","2018-09-27T23:00:00.000000000","2018-09-28T00:00:00.000000000","2018-09-28T01:00:00.000000000","2018-09-28T02:00:00.000000000","2018-09-28T03:00:00.000000000","2018-09-28T04:00:00.000000000","2018-09-28T05:00:00.000000000","2018-09-28T06:00:00.000000000","2018-09-28T07:00:00.000000000","2018-09-28T08:00:00.000000000","2018-09-28T09:00:00.000000000","2018-09-28T10:00:00.000000000","2018-09-28T11:00:00.000000000","2018-09-28T12:00:00.000000000","2018-09-28T13:00:00.000000000","2018-09-28T14:00:00.000000000","2018-09-28T15:00:00.000000000","2018-09-28T16:00:00.000000000","2018-09-28T17:00:00.000000000","2018-09-28T18:00:00.000000000","2018-09-28T19:00:00.000000000","2018-09-28T20:00:00.000000000","2018-09-28T21:00:00.000000000","2018-09-28T22:00:00.000000000","2018-09-28T23:00:00.000000000","2018-09-29T00:00:00.000000000","2018-09-29T01:00:00.000000000","2018-09-29T02:00:00.000000000","2018-09-29T03:00:00.000000000","2018-09-29T04:00:00.000000000","2018-09-29T05:00:00.000000000","2018-09-29T06:00:00.000000000","2018-09-29T07:00:00.000000000","2018-09-29T08:00:00.000000000","2018-09-29T09:00:00.000000000","2018-09-29T10:00:00.000000000","2018-09-29T11:00:00.000000000","2018-09-29T12:00:00.000000000","2018-09-29T13:00:00.000000000","2018-09-29T14:00:00.000000000","2018-09-29T15:00:00.000000000","2018-09-29T16:00:00.000000000","2018-09-29T17:00:00.000000000","2018-09-29T18:00:00.000000000","2018-09-29T19:00:00.000000000","2018-09-29T20:00:00.000000000","2018-09-29T21:00:00.000000000","2018-09-29T22:00:00.000000000","2018-09-29T23:00:00.000000000","2018-09-30T00:00:00.000000000","2018-09-30T01:00:00.000000000","2018-09-30T02:00:00.000000000","2018-09-30T03:00:00.000000000","2018-09-30T04:00:00.000000000","2018-09-30T05:00:00.000000000","2018-09-30T06:00:00.000000000","2018-09-30T07:00:00.000000000","2018-09-30T08:00:00.000000000","2018-09-30T09:00:00.000000000","2018-09-30T10:00:00.000000000","2018-09-30T11:00:00.000000000","2018-09-30T12:00:00.000000000","2018-09-30T13:00:00.000000000","2018-09-30T14:00:00.000000000","2018-09-30T15:00:00.000000000","2018-09-30T16:00:00.000000000","2018-09-30T17:00:00.000000000","2018-09-30T18:00:00.000000000","2018-09-30T19:00:00.000000000","2018-09-30T20:00:00.000000000","2018-09-30T21:00:00.000000000","2018-09-30T22:00:00.000000000","2018-09-30T23:00:00.000000000","2018-10-01T00:00:00.000000000","2018-10-01T01:00:00.000000000","2018-10-01T02:00:00.000000000","2018-10-01T03:00:00.000000000","2018-10-01T04:00:00.000000000","2018-10-01T05:00:00.000000000","2018-10-01T06:00:00.000000000","2018-10-01T07:00:00.000000000","2018-10-01T08:00:00.000000000","2018-10-01T09:00:00.000000000","2018-10-01T10:00:00.000000000","2018-10-01T11:00:00.000000000","2018-10-01T12:00:00.000000000","2018-10-01T13:00:00.000000000","2018-10-01T14:00:00.000000000","2018-10-01T15:00:00.000000000","2018-10-01T16:00:00.000000000","2018-10-01T17:00:00.000000000","2018-10-01T18:00:00.000000000","2018-10-01T19:00:00.000000000","2018-10-01T20:00:00.000000000","2018-10-01T21:00:00.000000000","2018-10-01T22:00:00.000000000","2018-10-01T23:00:00.000000000","2018-10-02T00:00:00.000000000","2018-10-02T01:00:00.000000000","2018-10-02T02:00:00.000000000","2018-10-02T03:00:00.000000000","2018-10-02T04:00:00.000000000","2018-10-02T05:00:00.000000000","2018-10-02T06:00:00.000000000","2018-10-02T07:00:00.000000000","2018-10-02T08:00:00.000000000","2018-10-02T09:00:00.000000000","2018-10-02T10:00:00.000000000","2018-10-02T11:00:00.000000000","2018-10-02T12:00:00.000000000","2018-10-02T13:00:00.000000000","2018-10-02T14:00:00.000000000","2018-10-02T15:00:00.000000000","2018-10-02T16:00:00.000000000","2018-10-02T17:00:00.000000000","2018-10-02T18:00:00.000000000","2018-10-02T19:00:00.000000000","2018-10-02T20:00:00.000000000","2018-10-02T21:00:00.000000000","2018-10-02T22:00:00.000000000","2018-10-02T23:00:00.000000000","2018-10-03T00:00:00.000000000","2018-10-03T01:00:00.000000000","2018-10-03T02:00:00.000000000","2018-10-03T03:00:00.000000000","2018-10-03T04:00:00.000000000","2018-10-03T05:00:00.000000000","2018-10-03T06:00:00.000000000","2018-10-03T07:00:00.000000000","2018-10-03T08:00:00.000000000","2018-10-03T09:00:00.000000000","2018-10-03T10:00:00.000000000","2018-10-03T11:00:00.000000000","2018-10-03T12:00:00.000000000","2018-10-03T13:00:00.000000000","2018-10-03T14:00:00.000000000","2018-10-03T15:00:00.000000000","2018-10-03T16:00:00.000000000","2018-10-03T17:00:00.000000000","2018-10-03T18:00:00.000000000","2018-10-03T19:00:00.000000000","2018-10-03T20:00:00.000000000","2018-10-03T21:00:00.000000000","2018-10-03T22:00:00.000000000","2018-10-03T23:00:00.000000000","2018-10-04T00:00:00.000000000","2018-10-04T01:00:00.000000000","2018-10-04T02:00:00.000000000","2018-10-04T03:00:00.000000000","2018-10-04T04:00:00.000000000","2018-10-04T05:00:00.000000000","2018-10-04T06:00:00.000000000","2018-10-04T07:00:00.000000000","2018-10-04T08:00:00.000000000","2018-10-04T09:00:00.000000000","2018-10-04T10:00:00.000000000","2018-10-04T11:00:00.000000000","2018-10-04T12:00:00.000000000","2018-10-04T13:00:00.000000000","2018-10-04T14:00:00.000000000","2018-10-04T15:00:00.000000000","2018-10-04T16:00:00.000000000","2018-10-04T17:00:00.000000000","2018-10-04T18:00:00.000000000","2018-10-04T19:00:00.000000000","2018-10-04T20:00:00.000000000","2018-10-04T21:00:00.000000000","2018-10-04T22:00:00.000000000","2018-10-04T23:00:00.000000000","2018-10-05T00:00:00.000000000","2018-10-05T01:00:00.000000000","2018-10-05T02:00:00.000000000","2018-10-05T03:00:00.000000000","2018-10-05T04:00:00.000000000","2018-10-05T05:00:00.000000000","2018-10-05T06:00:00.000000000","2018-10-05T07:00:00.000000000","2018-10-05T08:00:00.000000000","2018-10-05T09:00:00.000000000","2018-10-05T10:00:00.000000000","2018-10-05T11:00:00.000000000","2018-10-05T12:00:00.000000000","2018-10-05T13:00:00.000000000","2018-10-05T14:00:00.000000000","2018-10-05T15:00:00.000000000","2018-10-05T16:00:00.000000000","2018-10-05T17:00:00.000000000","2018-10-05T18:00:00.000000000","2018-10-05T19:00:00.000000000","2018-10-05T20:00:00.000000000","2018-10-05T21:00:00.000000000","2018-10-05T22:00:00.000000000","2018-10-05T23:00:00.000000000","2018-10-06T00:00:00.000000000","2018-10-06T01:00:00.000000000","2018-10-06T02:00:00.000000000","2018-10-06T03:00:00.000000000","2018-10-06T04:00:00.000000000","2018-10-06T05:00:00.000000000","2018-10-06T06:00:00.000000000","2018-10-06T07:00:00.000000000","2018-10-06T08:00:00.000000000","2018-10-06T09:00:00.000000000","2018-10-06T10:00:00.000000000","2018-10-06T11:00:00.000000000","2018-10-06T12:00:00.000000000","2018-10-06T13:00:00.000000000","2018-10-06T14:00:00.000000000","2018-10-06T15:00:00.000000000","2018-10-06T16:00:00.000000000","2018-10-06T17:00:00.000000000","2018-10-06T18:00:00.000000000","2018-10-06T19:00:00.000000000","2018-10-06T20:00:00.000000000","2018-10-06T21:00:00.000000000","2018-10-06T22:00:00.000000000","2018-10-06T23:00:00.000000000","2018-10-07T00:00:00.000000000","2018-10-07T01:00:00.000000000","2018-10-07T02:00:00.000000000","2018-10-07T03:00:00.000000000","2018-10-07T04:00:00.000000000","2018-10-07T05:00:00.000000000","2018-10-07T06:00:00.000000000","2018-10-07T07:00:00.000000000","2018-10-07T08:00:00.000000000","2018-10-07T09:00:00.000000000","2018-10-07T10:00:00.000000000","2018-10-07T11:00:00.000000000","2018-10-07T12:00:00.000000000","2018-10-07T13:00:00.000000000","2018-10-07T14:00:00.000000000","2018-10-07T15:00:00.000000000","2018-10-07T16:00:00.000000000","2018-10-07T17:00:00.000000000","2018-10-07T18:00:00.000000000","2018-10-07T19:00:00.000000000","2018-10-07T20:00:00.000000000","2018-10-07T21:00:00.000000000","2018-10-07T22:00:00.000000000","2018-10-07T23:00:00.000000000","2018-10-08T00:00:00.000000000","2018-10-08T01:00:00.000000000","2018-10-08T02:00:00.000000000","2018-10-08T03:00:00.000000000","2018-10-08T04:00:00.000000000","2018-10-08T05:00:00.000000000","2018-10-08T06:00:00.000000000","2018-10-08T07:00:00.000000000","2018-10-08T08:00:00.000000000","2018-10-08T09:00:00.000000000","2018-10-08T10:00:00.000000000","2018-10-08T11:00:00.000000000","2018-10-08T12:00:00.000000000","2018-10-08T13:00:00.000000000","2018-10-08T14:00:00.000000000","2018-10-08T15:00:00.000000000","2018-10-08T16:00:00.000000000","2018-10-08T17:00:00.000000000","2018-10-08T18:00:00.000000000","2018-10-08T19:00:00.000000000","2018-10-08T20:00:00.000000000","2018-10-08T21:00:00.000000000","2018-10-08T22:00:00.000000000","2018-10-08T23:00:00.000000000","2018-10-09T00:00:00.000000000","2018-10-09T01:00:00.000000000","2018-10-09T02:00:00.000000000","2018-10-09T03:00:00.000000000","2018-10-09T04:00:00.000000000","2018-10-09T05:00:00.000000000","2018-10-09T06:00:00.000000000","2018-10-09T07:00:00.000000000","2018-10-09T08:00:00.000000000","2018-10-09T09:00:00.000000000","2018-10-09T10:00:00.000000000","2018-10-09T11:00:00.000000000","2018-10-09T12:00:00.000000000","2018-10-09T13:00:00.000000000","2018-10-09T14:00:00.000000000","2018-10-09T15:00:00.000000000","2018-10-09T16:00:00.000000000","2018-10-09T17:00:00.000000000","2018-10-09T18:00:00.000000000","2018-10-09T19:00:00.000000000","2018-10-09T20:00:00.000000000","2018-10-09T21:00:00.000000000","2018-10-09T22:00:00.000000000","2018-10-09T23:00:00.000000000","2018-10-10T00:00:00.000000000","2018-10-10T01:00:00.000000000","2018-10-10T02:00:00.000000000","2018-10-10T03:00:00.000000000","2018-10-10T04:00:00.000000000","2018-10-10T05:00:00.000000000","2018-10-10T06:00:00.000000000","2018-10-10T07:00:00.000000000","2018-10-10T08:00:00.000000000","2018-10-10T09:00:00.000000000","2018-10-10T10:00:00.000000000","2018-10-10T11:00:00.000000000","2018-10-10T12:00:00.000000000","2018-10-10T13:00:00.000000000","2018-10-10T14:00:00.000000000","2018-10-10T15:00:00.000000000","2018-10-10T16:00:00.000000000","2018-10-10T17:00:00.000000000","2018-10-10T18:00:00.000000000","2018-10-10T19:00:00.000000000","2018-10-10T20:00:00.000000000","2018-10-10T21:00:00.000000000","2018-10-10T22:00:00.000000000","2018-10-10T23:00:00.000000000","2018-10-11T00:00:00.000000000","2018-10-11T01:00:00.000000000","2018-10-11T02:00:00.000000000","2018-10-11T03:00:00.000000000","2018-10-11T04:00:00.000000000","2018-10-11T05:00:00.000000000","2018-10-11T06:00:00.000000000","2018-10-11T07:00:00.000000000","2018-10-11T08:00:00.000000000","2018-10-11T09:00:00.000000000","2018-10-11T10:00:00.000000000","2018-10-11T11:00:00.000000000","2018-10-11T12:00:00.000000000","2018-10-11T13:00:00.000000000","2018-10-11T14:00:00.000000000","2018-10-11T15:00:00.000000000","2018-10-11T16:00:00.000000000","2018-10-11T17:00:00.000000000","2018-10-11T18:00:00.000000000","2018-10-11T19:00:00.000000000","2018-10-11T20:00:00.000000000","2018-10-11T21:00:00.000000000","2018-10-11T22:00:00.000000000","2018-10-11T23:00:00.000000000","2018-10-12T00:00:00.000000000","2018-10-12T01:00:00.000000000","2018-10-12T02:00:00.000000000","2018-10-12T03:00:00.000000000","2018-10-12T04:00:00.000000000","2018-10-12T05:00:00.000000000","2018-10-12T06:00:00.000000000","2018-10-12T07:00:00.000000000","2018-10-12T08:00:00.000000000","2018-10-12T09:00:00.000000000","2018-10-12T10:00:00.000000000","2018-10-12T11:00:00.000000000","2018-10-12T12:00:00.000000000","2018-10-12T13:00:00.000000000","2018-10-12T14:00:00.000000000","2018-10-12T15:00:00.000000000","2018-10-12T16:00:00.000000000","2018-10-12T17:00:00.000000000","2018-10-12T18:00:00.000000000","2018-10-12T19:00:00.000000000","2018-10-12T20:00:00.000000000","2018-10-12T21:00:00.000000000","2018-10-12T22:00:00.000000000","2018-10-12T23:00:00.000000000","2018-10-13T00:00:00.000000000","2018-10-13T01:00:00.000000000","2018-10-13T02:00:00.000000000","2018-10-13T03:00:00.000000000","2018-10-13T04:00:00.000000000","2018-10-13T05:00:00.000000000","2018-10-13T06:00:00.000000000","2018-10-13T07:00:00.000000000","2018-10-13T08:00:00.000000000","2018-10-13T09:00:00.000000000","2018-10-13T10:00:00.000000000","2018-10-13T11:00:00.000000000","2018-10-13T12:00:00.000000000","2018-10-13T13:00:00.000000000","2018-10-13T14:00:00.000000000","2018-10-13T15:00:00.000000000","2018-10-13T16:00:00.000000000","2018-10-13T17:00:00.000000000","2018-10-13T18:00:00.000000000","2018-10-13T19:00:00.000000000","2018-10-13T20:00:00.000000000","2018-10-13T21:00:00.000000000","2018-10-13T22:00:00.000000000","2018-10-13T23:00:00.000000000","2018-10-14T00:00:00.000000000","2018-10-14T01:00:00.000000000","2018-10-14T02:00:00.000000000","2018-10-14T03:00:00.000000000","2018-10-14T04:00:00.000000000","2018-10-14T05:00:00.000000000","2018-10-14T06:00:00.000000000","2018-10-14T07:00:00.000000000","2018-10-14T08:00:00.000000000","2018-10-14T09:00:00.000000000","2018-10-14T10:00:00.000000000","2018-10-14T11:00:00.000000000","2018-10-14T12:00:00.000000000","2018-10-14T13:00:00.000000000","2018-10-14T14:00:00.000000000","2018-10-14T15:00:00.000000000","2018-10-14T16:00:00.000000000","2018-10-14T17:00:00.000000000","2018-10-14T18:00:00.000000000","2018-10-14T19:00:00.000000000","2018-10-14T20:00:00.000000000","2018-10-14T21:00:00.000000000","2018-10-14T22:00:00.000000000","2018-10-14T23:00:00.000000000","2018-10-15T00:00:00.000000000","2018-10-15T01:00:00.000000000","2018-10-15T02:00:00.000000000","2018-10-15T03:00:00.000000000","2018-10-15T04:00:00.000000000","2018-10-15T05:00:00.000000000","2018-10-15T06:00:00.000000000","2018-10-15T07:00:00.000000000","2018-10-15T08:00:00.000000000","2018-10-15T09:00:00.000000000","2018-10-15T10:00:00.000000000","2018-10-15T11:00:00.000000000","2018-10-15T12:00:00.000000000","2018-10-15T13:00:00.000000000","2018-10-15T14:00:00.000000000","2018-10-15T15:00:00.000000000","2018-10-15T16:00:00.000000000","2018-10-15T17:00:00.000000000","2018-10-15T18:00:00.000000000","2018-10-15T19:00:00.000000000","2018-10-15T20:00:00.000000000","2018-10-15T21:00:00.000000000","2018-10-15T22:00:00.000000000","2018-10-15T23:00:00.000000000","2018-10-16T00:00:00.000000000","2018-10-16T01:00:00.000000000","2018-10-16T02:00:00.000000000","2018-10-16T03:00:00.000000000","2018-10-16T04:00:00.000000000","2018-10-16T05:00:00.000000000","2018-10-16T06:00:00.000000000","2018-10-16T07:00:00.000000000","2018-10-16T08:00:00.000000000","2018-10-16T09:00:00.000000000","2018-10-16T10:00:00.000000000","2018-10-16T11:00:00.000000000","2018-10-16T12:00:00.000000000","2018-10-16T13:00:00.000000000","2018-10-16T14:00:00.000000000","2018-10-16T15:00:00.000000000","2018-10-16T16:00:00.000000000","2018-10-16T17:00:00.000000000","2018-10-16T18:00:00.000000000","2018-10-16T19:00:00.000000000","2018-10-16T20:00:00.000000000","2018-10-16T21:00:00.000000000","2018-10-16T22:00:00.000000000","2018-10-16T23:00:00.000000000","2018-10-17T00:00:00.000000000","2018-10-17T01:00:00.000000000","2018-10-17T02:00:00.000000000","2018-10-17T03:00:00.000000000","2018-10-17T04:00:00.000000000","2018-10-17T05:00:00.000000000","2018-10-17T06:00:00.000000000","2018-10-17T07:00:00.000000000","2018-10-17T08:00:00.000000000","2018-10-17T09:00:00.000000000","2018-10-17T10:00:00.000000000","2018-10-17T11:00:00.000000000","2018-10-17T12:00:00.000000000","2018-10-17T13:00:00.000000000","2018-10-17T14:00:00.000000000","2018-10-17T15:00:00.000000000","2018-10-17T16:00:00.000000000","2018-10-17T17:00:00.000000000","2018-10-17T18:00:00.000000000","2018-10-17T19:00:00.000000000","2018-10-17T20:00:00.000000000","2018-10-17T21:00:00.000000000","2018-10-17T22:00:00.000000000","2018-10-17T23:00:00.000000000","2018-10-18T00:00:00.000000000","2018-10-18T01:00:00.000000000","2018-10-18T02:00:00.000000000","2018-10-18T03:00:00.000000000","2018-10-18T04:00:00.000000000","2018-10-18T05:00:00.000000000","2018-10-18T06:00:00.000000000","2018-10-18T07:00:00.000000000","2018-10-18T08:00:00.000000000","2018-10-18T09:00:00.000000000","2018-10-18T10:00:00.000000000","2018-10-18T11:00:00.000000000","2018-10-18T12:00:00.000000000","2018-10-18T13:00:00.000000000","2018-10-18T14:00:00.000000000","2018-10-18T15:00:00.000000000","2018-10-18T16:00:00.000000000","2018-10-18T17:00:00.000000000","2018-10-18T18:00:00.000000000","2018-10-18T19:00:00.000000000","2018-10-18T20:00:00.000000000","2018-10-18T21:00:00.000000000","2018-10-18T22:00:00.000000000","2018-10-18T23:00:00.000000000","2018-10-19T00:00:00.000000000","2018-10-19T01:00:00.000000000","2018-10-19T02:00:00.000000000","2018-10-19T03:00:00.000000000","2018-10-19T04:00:00.000000000","2018-10-19T05:00:00.000000000","2018-10-19T06:00:00.000000000","2018-10-19T07:00:00.000000000","2018-10-19T08:00:00.000000000","2018-10-19T09:00:00.000000000","2018-10-19T10:00:00.000000000","2018-10-19T11:00:00.000000000","2018-10-19T12:00:00.000000000","2018-10-19T13:00:00.000000000","2018-10-19T14:00:00.000000000","2018-10-19T15:00:00.000000000","2018-10-19T16:00:00.000000000","2018-10-19T17:00:00.000000000","2018-10-19T18:00:00.000000000","2018-10-19T19:00:00.000000000","2018-10-19T20:00:00.000000000","2018-10-19T21:00:00.000000000","2018-10-19T22:00:00.000000000","2018-10-19T23:00:00.000000000","2018-10-20T00:00:00.000000000","2018-10-20T01:00:00.000000000","2018-10-20T02:00:00.000000000","2018-10-20T03:00:00.000000000","2018-10-20T04:00:00.000000000","2018-10-20T05:00:00.000000000","2018-10-20T06:00:00.000000000","2018-10-20T07:00:00.000000000","2018-10-20T08:00:00.000000000","2018-10-20T09:00:00.000000000","2018-10-20T10:00:00.000000000","2018-10-20T11:00:00.000000000","2018-10-20T12:00:00.000000000","2018-10-20T13:00:00.000000000","2018-10-20T14:00:00.000000000","2018-10-20T15:00:00.000000000","2018-10-20T16:00:00.000000000","2018-10-20T17:00:00.000000000","2018-10-20T18:00:00.000000000","2018-10-20T19:00:00.000000000","2018-10-20T20:00:00.000000000","2018-10-20T21:00:00.000000000","2018-10-20T22:00:00.000000000","2018-10-20T23:00:00.000000000","2018-10-21T00:00:00.000000000","2018-10-21T01:00:00.000000000","2018-10-21T02:00:00.000000000","2018-10-21T03:00:00.000000000","2018-10-21T04:00:00.000000000","2018-10-21T05:00:00.000000000","2018-10-21T06:00:00.000000000","2018-10-21T07:00:00.000000000","2018-10-21T08:00:00.000000000","2018-10-21T09:00:00.000000000","2018-10-21T10:00:00.000000000","2018-10-21T11:00:00.000000000","2018-10-21T12:00:00.000000000","2018-10-21T13:00:00.000000000","2018-10-21T14:00:00.000000000","2018-10-21T15:00:00.000000000","2018-10-21T16:00:00.000000000","2018-10-21T17:00:00.000000000","2018-10-21T18:00:00.000000000","2018-10-21T19:00:00.000000000","2018-10-21T20:00:00.000000000","2018-10-21T21:00:00.000000000","2018-10-21T22:00:00.000000000","2018-10-21T23:00:00.000000000","2018-10-22T00:00:00.000000000","2018-10-22T01:00:00.000000000","2018-10-22T02:00:00.000000000","2018-10-22T03:00:00.000000000","2018-10-22T04:00:00.000000000","2018-10-22T05:00:00.000000000","2018-10-22T06:00:00.000000000","2018-10-22T07:00:00.000000000","2018-10-22T08:00:00.000000000","2018-10-22T09:00:00.000000000","2018-10-22T10:00:00.000000000","2018-10-22T11:00:00.000000000","2018-10-22T12:00:00.000000000","2018-10-22T13:00:00.000000000","2018-10-22T14:00:00.000000000","2018-10-22T15:00:00.000000000","2018-10-22T16:00:00.000000000","2018-10-22T17:00:00.000000000","2018-10-22T18:00:00.000000000","2018-10-22T19:00:00.000000000","2018-10-22T20:00:00.000000000","2018-10-22T21:00:00.000000000","2018-10-22T22:00:00.000000000","2018-10-22T23:00:00.000000000","2018-10-23T00:00:00.000000000","2018-10-23T01:00:00.000000000","2018-10-23T02:00:00.000000000","2018-10-23T03:00:00.000000000","2018-10-23T04:00:00.000000000","2018-10-23T05:00:00.000000000","2018-10-23T06:00:00.000000000","2018-10-23T07:00:00.000000000","2018-10-23T08:00:00.000000000","2018-10-23T09:00:00.000000000","2018-10-23T10:00:00.000000000","2018-10-23T11:00:00.000000000","2018-10-23T12:00:00.000000000","2018-10-23T13:00:00.000000000","2018-10-23T14:00:00.000000000","2018-10-23T15:00:00.000000000","2018-10-23T16:00:00.000000000","2018-10-23T17:00:00.000000000","2018-10-23T18:00:00.000000000","2018-10-23T19:00:00.000000000","2018-10-23T20:00:00.000000000","2018-10-23T21:00:00.000000000","2018-10-23T22:00:00.000000000","2018-10-23T23:00:00.000000000","2018-10-24T00:00:00.000000000","2018-10-24T01:00:00.000000000","2018-10-24T02:00:00.000000000","2018-10-24T03:00:00.000000000","2018-10-24T04:00:00.000000000","2018-10-24T05:00:00.000000000","2018-10-24T06:00:00.000000000","2018-10-24T07:00:00.000000000","2018-10-24T08:00:00.000000000","2018-10-24T09:00:00.000000000","2018-10-24T10:00:00.000000000","2018-10-24T11:00:00.000000000","2018-10-24T12:00:00.000000000","2018-10-24T13:00:00.000000000","2018-10-24T14:00:00.000000000","2018-10-24T15:00:00.000000000","2018-10-24T16:00:00.000000000","2018-10-24T17:00:00.000000000","2018-10-24T18:00:00.000000000","2018-10-24T19:00:00.000000000","2018-10-24T20:00:00.000000000","2018-10-24T21:00:00.000000000","2018-10-24T22:00:00.000000000","2018-10-24T23:00:00.000000000","2018-10-25T00:00:00.000000000","2018-10-25T01:00:00.000000000","2018-10-25T02:00:00.000000000","2018-10-25T03:00:00.000000000","2018-10-25T04:00:00.000000000","2018-10-25T05:00:00.000000000","2018-10-25T06:00:00.000000000","2018-10-25T07:00:00.000000000","2018-10-25T08:00:00.000000000","2018-10-25T09:00:00.000000000","2018-10-25T10:00:00.000000000","2018-10-25T11:00:00.000000000","2018-10-25T12:00:00.000000000","2018-10-25T13:00:00.000000000","2018-10-25T14:00:00.000000000","2018-10-25T15:00:00.000000000","2018-10-25T16:00:00.000000000","2018-10-25T17:00:00.000000000","2018-10-25T18:00:00.000000000","2018-10-25T19:00:00.000000000","2018-10-25T20:00:00.000000000","2018-10-25T21:00:00.000000000","2018-10-25T22:00:00.000000000","2018-10-25T23:00:00.000000000","2018-10-26T00:00:00.000000000","2018-10-26T01:00:00.000000000","2018-10-26T02:00:00.000000000","2018-10-26T03:00:00.000000000","2018-10-26T04:00:00.000000000","2018-10-26T05:00:00.000000000","2018-10-26T06:00:00.000000000","2018-10-26T07:00:00.000000000","2018-10-26T08:00:00.000000000","2018-10-26T09:00:00.000000000","2018-10-26T10:00:00.000000000","2018-10-26T11:00:00.000000000","2018-10-26T12:00:00.000000000","2018-10-26T13:00:00.000000000","2018-10-26T14:00:00.000000000","2018-10-26T15:00:00.000000000","2018-10-26T16:00:00.000000000","2018-10-26T17:00:00.000000000","2018-10-26T18:00:00.000000000","2018-10-26T19:00:00.000000000","2018-10-26T20:00:00.000000000","2018-10-26T21:00:00.000000000","2018-10-26T22:00:00.000000000","2018-10-26T23:00:00.000000000","2018-10-27T00:00:00.000000000","2018-10-27T01:00:00.000000000","2018-10-27T02:00:00.000000000","2018-10-27T03:00:00.000000000","2018-10-27T04:00:00.000000000","2018-10-27T05:00:00.000000000","2018-10-27T06:00:00.000000000","2018-10-27T07:00:00.000000000","2018-10-27T08:00:00.000000000","2018-10-27T09:00:00.000000000","2018-10-27T10:00:00.000000000","2018-10-27T11:00:00.000000000","2018-10-27T12:00:00.000000000","2018-10-27T13:00:00.000000000","2018-10-27T14:00:00.000000000","2018-10-27T15:00:00.000000000","2018-10-27T16:00:00.000000000","2018-10-27T17:00:00.000000000","2018-10-27T18:00:00.000000000","2018-10-27T19:00:00.000000000","2018-10-27T20:00:00.000000000","2018-10-27T21:00:00.000000000","2018-10-27T22:00:00.000000000","2018-10-27T23:00:00.000000000","2018-10-28T00:00:00.000000000","2018-10-28T01:00:00.000000000","2018-10-28T02:00:00.000000000","2018-10-28T03:00:00.000000000","2018-10-28T04:00:00.000000000","2018-10-28T05:00:00.000000000","2018-10-28T06:00:00.000000000","2018-10-28T07:00:00.000000000","2018-10-28T08:00:00.000000000","2018-10-28T09:00:00.000000000","2018-10-28T10:00:00.000000000","2018-10-28T11:00:00.000000000","2018-10-28T12:00:00.000000000","2018-10-28T13:00:00.000000000","2018-10-28T14:00:00.000000000","2018-10-28T15:00:00.000000000","2018-10-28T16:00:00.000000000","2018-10-28T17:00:00.000000000","2018-10-28T18:00:00.000000000","2018-10-28T19:00:00.000000000","2018-10-28T20:00:00.000000000","2018-10-28T21:00:00.000000000","2018-10-28T22:00:00.000000000","2018-10-28T23:00:00.000000000","2018-10-29T00:00:00.000000000","2018-10-29T01:00:00.000000000","2018-10-29T02:00:00.000000000","2018-10-29T03:00:00.000000000","2018-10-29T04:00:00.000000000","2018-10-29T05:00:00.000000000","2018-10-29T06:00:00.000000000","2018-10-29T07:00:00.000000000","2018-10-29T08:00:00.000000000","2018-10-29T09:00:00.000000000","2018-10-29T10:00:00.000000000","2018-10-29T11:00:00.000000000","2018-10-29T12:00:00.000000000","2018-10-29T13:00:00.000000000","2018-10-29T14:00:00.000000000","2018-10-29T15:00:00.000000000","2018-10-29T16:00:00.000000000","2018-10-29T17:00:00.000000000","2018-10-29T18:00:00.000000000","2018-10-29T19:00:00.000000000","2018-10-29T20:00:00.000000000","2018-10-29T21:00:00.000000000","2018-10-29T22:00:00.000000000","2018-10-29T23:00:00.000000000","2018-10-30T00:00:00.000000000","2018-10-30T01:00:00.000000000","2018-10-30T02:00:00.000000000","2018-10-30T03:00:00.000000000","2018-10-30T04:00:00.000000000","2018-10-30T05:00:00.000000000","2018-10-30T06:00:00.000000000","2018-10-30T07:00:00.000000000","2018-10-30T08:00:00.000000000","2018-10-30T09:00:00.000000000","2018-10-30T10:00:00.000000000","2018-10-30T11:00:00.000000000","2018-10-30T12:00:00.000000000","2018-10-30T13:00:00.000000000","2018-10-30T14:00:00.000000000","2018-10-30T15:00:00.000000000","2018-10-30T16:00:00.000000000","2018-10-30T17:00:00.000000000","2018-10-30T18:00:00.000000000","2018-10-30T19:00:00.000000000","2018-10-30T20:00:00.000000000","2018-10-30T21:00:00.000000000","2018-10-30T22:00:00.000000000","2018-10-30T23:00:00.000000000","2018-10-31T00:00:00.000000000","2018-10-31T01:00:00.000000000","2018-10-31T02:00:00.000000000","2018-10-31T03:00:00.000000000","2018-10-31T04:00:00.000000000","2018-10-31T05:00:00.000000000","2018-10-31T06:00:00.000000000","2018-10-31T07:00:00.000000000","2018-10-31T08:00:00.000000000","2018-10-31T09:00:00.000000000","2018-10-31T10:00:00.000000000","2018-10-31T11:00:00.000000000","2018-10-31T12:00:00.000000000","2018-10-31T13:00:00.000000000","2018-10-31T14:00:00.000000000","2018-10-31T15:00:00.000000000","2018-10-31T16:00:00.000000000","2018-10-31T17:00:00.000000000","2018-10-31T18:00:00.000000000","2018-10-31T19:00:00.000000000","2018-10-31T20:00:00.000000000","2018-10-31T21:00:00.000000000","2018-10-31T22:00:00.000000000","2018-10-31T23:00:00.000000000","2018-11-01T00:00:00.000000000","2018-11-01T01:00:00.000000000","2018-11-01T02:00:00.000000000","2018-11-01T03:00:00.000000000","2018-11-01T04:00:00.000000000","2018-11-01T05:00:00.000000000","2018-11-01T06:00:00.000000000","2018-11-01T07:00:00.000000000","2018-11-01T08:00:00.000000000","2018-11-01T09:00:00.000000000","2018-11-01T10:00:00.000000000","2018-11-01T11:00:00.000000000","2018-11-01T12:00:00.000000000","2018-11-01T13:00:00.000000000","2018-11-01T14:00:00.000000000","2018-11-01T15:00:00.000000000","2018-11-01T16:00:00.000000000","2018-11-01T17:00:00.000000000","2018-11-01T18:00:00.000000000","2018-11-01T19:00:00.000000000","2018-11-01T20:00:00.000000000","2018-11-01T21:00:00.000000000","2018-11-01T22:00:00.000000000","2018-11-01T23:00:00.000000000","2018-11-02T00:00:00.000000000","2018-11-02T01:00:00.000000000","2018-11-02T02:00:00.000000000","2018-11-02T03:00:00.000000000","2018-11-02T04:00:00.000000000","2018-11-02T05:00:00.000000000","2018-11-02T06:00:00.000000000","2018-11-02T07:00:00.000000000","2018-11-02T08:00:00.000000000","2018-11-02T09:00:00.000000000","2018-11-02T10:00:00.000000000","2018-11-02T11:00:00.000000000","2018-11-02T12:00:00.000000000","2018-11-02T13:00:00.000000000","2018-11-02T14:00:00.000000000","2018-11-02T15:00:00.000000000","2018-11-02T16:00:00.000000000","2018-11-02T17:00:00.000000000","2018-11-02T18:00:00.000000000","2018-11-02T19:00:00.000000000","2018-11-02T20:00:00.000000000","2018-11-02T21:00:00.000000000","2018-11-02T22:00:00.000000000","2018-11-02T23:00:00.000000000","2018-11-03T00:00:00.000000000","2018-11-03T01:00:00.000000000","2018-11-03T02:00:00.000000000","2018-11-03T03:00:00.000000000","2018-11-03T04:00:00.000000000","2018-11-03T05:00:00.000000000","2018-11-03T06:00:00.000000000","2018-11-03T07:00:00.000000000","2018-11-03T08:00:00.000000000","2018-11-03T09:00:00.000000000","2018-11-03T10:00:00.000000000","2018-11-03T11:00:00.000000000","2018-11-03T12:00:00.000000000","2018-11-03T13:00:00.000000000","2018-11-03T14:00:00.000000000","2018-11-03T15:00:00.000000000","2018-11-03T16:00:00.000000000","2018-11-03T17:00:00.000000000","2018-11-03T18:00:00.000000000","2018-11-03T19:00:00.000000000","2018-11-03T20:00:00.000000000","2018-11-03T21:00:00.000000000","2018-11-03T22:00:00.000000000","2018-11-03T23:00:00.000000000","2018-11-04T00:00:00.000000000","2018-11-04T01:00:00.000000000","2018-11-04T02:00:00.000000000","2018-11-04T03:00:00.000000000","2018-11-04T04:00:00.000000000","2018-11-04T05:00:00.000000000","2018-11-04T06:00:00.000000000","2018-11-04T07:00:00.000000000","2018-11-04T08:00:00.000000000","2018-11-04T09:00:00.000000000","2018-11-04T10:00:00.000000000","2018-11-04T11:00:00.000000000","2018-11-04T12:00:00.000000000","2018-11-04T13:00:00.000000000","2018-11-04T14:00:00.000000000","2018-11-04T15:00:00.000000000","2018-11-04T16:00:00.000000000","2018-11-04T17:00:00.000000000","2018-11-04T18:00:00.000000000","2018-11-04T19:00:00.000000000","2018-11-04T20:00:00.000000000","2018-11-04T21:00:00.000000000","2018-11-04T22:00:00.000000000","2018-11-04T23:00:00.000000000","2018-11-05T00:00:00.000000000","2018-11-05T01:00:00.000000000","2018-11-05T02:00:00.000000000","2018-11-05T03:00:00.000000000","2018-11-05T04:00:00.000000000","2018-11-05T05:00:00.000000000","2018-11-05T06:00:00.000000000","2018-11-05T07:00:00.000000000","2018-11-05T08:00:00.000000000","2018-11-05T09:00:00.000000000","2018-11-05T10:00:00.000000000","2018-11-05T11:00:00.000000000","2018-11-05T12:00:00.000000000","2018-11-05T13:00:00.000000000","2018-11-05T14:00:00.000000000","2018-11-05T15:00:00.000000000","2018-11-05T16:00:00.000000000","2018-11-05T17:00:00.000000000","2018-11-05T18:00:00.000000000","2018-11-05T19:00:00.000000000","2018-11-05T20:00:00.000000000","2018-11-05T21:00:00.000000000","2018-11-05T22:00:00.000000000","2018-11-05T23:00:00.000000000","2018-11-06T00:00:00.000000000","2018-11-06T01:00:00.000000000","2018-11-06T02:00:00.000000000","2018-11-06T03:00:00.000000000","2018-11-06T04:00:00.000000000","2018-11-06T05:00:00.000000000","2018-11-06T06:00:00.000000000","2018-11-06T07:00:00.000000000","2018-11-06T08:00:00.000000000","2018-11-06T09:00:00.000000000","2018-11-06T10:00:00.000000000","2018-11-06T11:00:00.000000000","2018-11-06T12:00:00.000000000","2018-11-06T13:00:00.000000000","2018-11-06T14:00:00.000000000","2018-11-06T15:00:00.000000000","2018-11-06T16:00:00.000000000","2018-11-06T17:00:00.000000000","2018-11-06T18:00:00.000000000","2018-11-06T19:00:00.000000000","2018-11-06T20:00:00.000000000","2018-11-06T21:00:00.000000000","2018-11-06T22:00:00.000000000","2018-11-06T23:00:00.000000000","2018-11-07T00:00:00.000000000","2018-11-07T01:00:00.000000000","2018-11-07T02:00:00.000000000","2018-11-07T03:00:00.000000000","2018-11-07T04:00:00.000000000","2018-11-07T05:00:00.000000000","2018-11-07T06:00:00.000000000","2018-11-07T07:00:00.000000000","2018-11-07T08:00:00.000000000","2018-11-07T09:00:00.000000000","2018-11-07T10:00:00.000000000","2018-11-07T11:00:00.000000000","2018-11-07T12:00:00.000000000","2018-11-07T13:00:00.000000000","2018-11-07T14:00:00.000000000","2018-11-07T15:00:00.000000000","2018-11-07T16:00:00.000000000","2018-11-07T17:00:00.000000000","2018-11-07T18:00:00.000000000","2018-11-07T19:00:00.000000000","2018-11-07T20:00:00.000000000","2018-11-07T21:00:00.000000000","2018-11-07T22:00:00.000000000","2018-11-07T23:00:00.000000000","2018-11-08T00:00:00.000000000","2018-11-08T01:00:00.000000000","2018-11-08T02:00:00.000000000","2018-11-08T03:00:00.000000000","2018-11-08T04:00:00.000000000","2018-11-08T05:00:00.000000000","2018-11-08T06:00:00.000000000","2018-11-08T07:00:00.000000000","2018-11-08T08:00:00.000000000","2018-11-08T09:00:00.000000000","2018-11-08T10:00:00.000000000","2018-11-08T11:00:00.000000000","2018-11-08T12:00:00.000000000","2018-11-08T13:00:00.000000000","2018-11-08T14:00:00.000000000","2018-11-08T15:00:00.000000000","2018-11-08T16:00:00.000000000","2018-11-08T17:00:00.000000000","2018-11-08T18:00:00.000000000","2018-11-08T19:00:00.000000000","2018-11-08T20:00:00.000000000","2018-11-08T21:00:00.000000000","2018-11-08T22:00:00.000000000","2018-11-08T23:00:00.000000000","2018-11-09T00:00:00.000000000","2018-11-09T01:00:00.000000000","2018-11-09T02:00:00.000000000","2018-11-09T03:00:00.000000000","2018-11-09T04:00:00.000000000","2018-11-09T05:00:00.000000000","2018-11-09T06:00:00.000000000","2018-11-09T07:00:00.000000000","2018-11-09T08:00:00.000000000","2018-11-09T09:00:00.000000000","2018-11-09T10:00:00.000000000","2018-11-09T11:00:00.000000000","2018-11-09T12:00:00.000000000","2018-11-09T13:00:00.000000000","2018-11-09T14:00:00.000000000","2018-11-09T15:00:00.000000000","2018-11-09T16:00:00.000000000","2018-11-09T17:00:00.000000000","2018-11-09T18:00:00.000000000","2018-11-09T19:00:00.000000000","2018-11-09T20:00:00.000000000","2018-11-09T21:00:00.000000000","2018-11-09T22:00:00.000000000","2018-11-09T23:00:00.000000000","2018-11-10T00:00:00.000000000","2018-11-10T01:00:00.000000000","2018-11-10T02:00:00.000000000","2018-11-10T03:00:00.000000000","2018-11-10T04:00:00.000000000","2018-11-10T05:00:00.000000000","2018-11-10T06:00:00.000000000","2018-11-10T07:00:00.000000000","2018-11-10T08:00:00.000000000","2018-11-10T09:00:00.000000000","2018-11-10T10:00:00.000000000","2018-11-10T11:00:00.000000000","2018-11-10T12:00:00.000000000","2018-11-10T13:00:00.000000000","2018-11-10T14:00:00.000000000","2018-11-10T15:00:00.000000000","2018-11-10T16:00:00.000000000","2018-11-10T17:00:00.000000000","2018-11-10T18:00:00.000000000","2018-11-10T19:00:00.000000000","2018-11-10T20:00:00.000000000","2018-11-10T21:00:00.000000000","2018-11-10T22:00:00.000000000","2018-11-10T23:00:00.000000000","2018-11-11T00:00:00.000000000","2018-11-11T01:00:00.000000000","2018-11-11T02:00:00.000000000","2018-11-11T03:00:00.000000000","2018-11-11T04:00:00.000000000","2018-11-11T05:00:00.000000000","2018-11-11T06:00:00.000000000","2018-11-11T07:00:00.000000000","2018-11-11T08:00:00.000000000","2018-11-11T09:00:00.000000000","2018-11-11T10:00:00.000000000","2018-11-11T11:00:00.000000000","2018-11-11T12:00:00.000000000","2018-11-11T13:00:00.000000000","2018-11-11T14:00:00.000000000","2018-11-11T15:00:00.000000000","2018-11-11T16:00:00.000000000","2018-11-11T17:00:00.000000000","2018-11-11T18:00:00.000000000","2018-11-11T19:00:00.000000000","2018-11-11T20:00:00.000000000","2018-11-11T21:00:00.000000000","2018-11-11T22:00:00.000000000","2018-11-11T23:00:00.000000000","2018-11-12T00:00:00.000000000","2018-11-12T01:00:00.000000000","2018-11-12T02:00:00.000000000","2018-11-12T03:00:00.000000000","2018-11-12T04:00:00.000000000","2018-11-12T05:00:00.000000000","2018-11-12T06:00:00.000000000","2018-11-12T07:00:00.000000000","2018-11-12T08:00:00.000000000","2018-11-12T09:00:00.000000000","2018-11-12T10:00:00.000000000","2018-11-12T11:00:00.000000000","2018-11-12T12:00:00.000000000","2018-11-12T13:00:00.000000000","2018-11-12T14:00:00.000000000","2018-11-12T15:00:00.000000000","2018-11-12T16:00:00.000000000","2018-11-12T17:00:00.000000000","2018-11-12T18:00:00.000000000","2018-11-12T19:00:00.000000000","2018-11-12T20:00:00.000000000","2018-11-12T21:00:00.000000000","2018-11-12T22:00:00.000000000","2018-11-12T23:00:00.000000000","2018-11-13T00:00:00.000000000","2018-11-13T01:00:00.000000000","2018-11-13T02:00:00.000000000","2018-11-13T03:00:00.000000000","2018-11-13T04:00:00.000000000","2018-11-13T05:00:00.000000000","2018-11-13T06:00:00.000000000","2018-11-13T07:00:00.000000000","2018-11-13T08:00:00.000000000","2018-11-13T09:00:00.000000000","2018-11-13T10:00:00.000000000","2018-11-13T11:00:00.000000000","2018-11-13T12:00:00.000000000","2018-11-13T13:00:00.000000000","2018-11-13T14:00:00.000000000","2018-11-13T15:00:00.000000000","2018-11-13T16:00:00.000000000","2018-11-13T17:00:00.000000000","2018-11-13T18:00:00.000000000","2018-11-13T19:00:00.000000000","2018-11-13T20:00:00.000000000","2018-11-13T21:00:00.000000000","2018-11-13T22:00:00.000000000","2018-11-13T23:00:00.000000000","2018-11-14T00:00:00.000000000","2018-11-14T01:00:00.000000000","2018-11-14T02:00:00.000000000","2018-11-14T03:00:00.000000000","2018-11-14T04:00:00.000000000","2018-11-14T05:00:00.000000000","2018-11-14T06:00:00.000000000","2018-11-14T07:00:00.000000000","2018-11-14T08:00:00.000000000","2018-11-14T09:00:00.000000000","2018-11-14T10:00:00.000000000","2018-11-14T11:00:00.000000000","2018-11-14T12:00:00.000000000","2018-11-14T13:00:00.000000000","2018-11-14T14:00:00.000000000","2018-11-14T15:00:00.000000000","2018-11-14T16:00:00.000000000","2018-11-14T17:00:00.000000000","2018-11-14T18:00:00.000000000","2018-11-14T19:00:00.000000000","2018-11-14T20:00:00.000000000","2018-11-14T21:00:00.000000000","2018-11-14T22:00:00.000000000","2018-11-14T23:00:00.000000000","2018-11-15T00:00:00.000000000","2018-11-15T01:00:00.000000000","2018-11-15T02:00:00.000000000","2018-11-15T03:00:00.000000000","2018-11-15T04:00:00.000000000","2018-11-15T05:00:00.000000000","2018-11-15T06:00:00.000000000","2018-11-15T07:00:00.000000000","2018-11-15T08:00:00.000000000","2018-11-15T09:00:00.000000000","2018-11-15T10:00:00.000000000","2018-11-15T11:00:00.000000000","2018-11-15T12:00:00.000000000","2018-11-15T13:00:00.000000000","2018-11-15T14:00:00.000000000","2018-11-15T15:00:00.000000000","2018-11-15T16:00:00.000000000","2018-11-15T17:00:00.000000000","2018-11-15T18:00:00.000000000","2018-11-15T19:00:00.000000000","2018-11-15T20:00:00.000000000","2018-11-15T21:00:00.000000000","2018-11-15T22:00:00.000000000","2018-11-15T23:00:00.000000000","2018-11-16T00:00:00.000000000","2018-11-16T01:00:00.000000000","2018-11-16T02:00:00.000000000","2018-11-16T03:00:00.000000000","2018-11-16T04:00:00.000000000","2018-11-16T05:00:00.000000000","2018-11-16T06:00:00.000000000","2018-11-16T07:00:00.000000000","2018-11-16T08:00:00.000000000","2018-11-16T09:00:00.000000000","2018-11-16T10:00:00.000000000","2018-11-16T11:00:00.000000000","2018-11-16T12:00:00.000000000","2018-11-16T13:00:00.000000000","2018-11-16T14:00:00.000000000","2018-11-16T15:00:00.000000000","2018-11-16T16:00:00.000000000","2018-11-16T17:00:00.000000000","2018-11-16T18:00:00.000000000","2018-11-16T19:00:00.000000000","2018-11-16T20:00:00.000000000","2018-11-16T21:00:00.000000000","2018-11-16T22:00:00.000000000","2018-11-16T23:00:00.000000000","2018-11-17T00:00:00.000000000","2018-11-17T01:00:00.000000000","2018-11-17T02:00:00.000000000","2018-11-17T03:00:00.000000000","2018-11-17T04:00:00.000000000","2018-11-17T05:00:00.000000000","2018-11-17T06:00:00.000000000","2018-11-17T07:00:00.000000000","2018-11-17T08:00:00.000000000","2018-11-17T09:00:00.000000000","2018-11-17T10:00:00.000000000","2018-11-17T11:00:00.000000000","2018-11-17T12:00:00.000000000","2018-11-17T13:00:00.000000000","2018-11-17T14:00:00.000000000","2018-11-17T15:00:00.000000000","2018-11-17T16:00:00.000000000","2018-11-17T17:00:00.000000000","2018-11-17T18:00:00.000000000","2018-11-17T19:00:00.000000000","2018-11-17T20:00:00.000000000","2018-11-17T21:00:00.000000000","2018-11-17T22:00:00.000000000","2018-11-17T23:00:00.000000000","2018-11-18T00:00:00.000000000","2018-11-18T01:00:00.000000000","2018-11-18T02:00:00.000000000","2018-11-18T03:00:00.000000000","2018-11-18T04:00:00.000000000","2018-11-18T05:00:00.000000000","2018-11-18T06:00:00.000000000","2018-11-18T07:00:00.000000000","2018-11-18T08:00:00.000000000","2018-11-18T09:00:00.000000000","2018-11-18T10:00:00.000000000","2018-11-18T11:00:00.000000000","2018-11-18T12:00:00.000000000","2018-11-18T13:00:00.000000000","2018-11-18T14:00:00.000000000","2018-11-18T15:00:00.000000000","2018-11-18T16:00:00.000000000","2018-11-18T17:00:00.000000000","2018-11-18T18:00:00.000000000","2018-11-18T19:00:00.000000000","2018-11-18T20:00:00.000000000","2018-11-18T21:00:00.000000000","2018-11-18T22:00:00.000000000","2018-11-18T23:00:00.000000000","2018-11-19T00:00:00.000000000","2018-11-19T01:00:00.000000000","2018-11-19T02:00:00.000000000","2018-11-19T03:00:00.000000000","2018-11-19T04:00:00.000000000","2018-11-19T05:00:00.000000000","2018-11-19T06:00:00.000000000","2018-11-19T07:00:00.000000000","2018-11-19T08:00:00.000000000","2018-11-19T09:00:00.000000000","2018-11-19T10:00:00.000000000","2018-11-19T11:00:00.000000000","2018-11-19T12:00:00.000000000","2018-11-19T13:00:00.000000000","2018-11-19T14:00:00.000000000","2018-11-19T15:00:00.000000000","2018-11-19T16:00:00.000000000","2018-11-19T17:00:00.000000000","2018-11-19T18:00:00.000000000","2018-11-19T19:00:00.000000000","2018-11-19T20:00:00.000000000","2018-11-19T21:00:00.000000000","2018-11-19T22:00:00.000000000","2018-11-19T23:00:00.000000000","2018-11-20T00:00:00.000000000","2018-11-20T01:00:00.000000000","2018-11-20T02:00:00.000000000","2018-11-20T03:00:00.000000000","2018-11-20T04:00:00.000000000","2018-11-20T05:00:00.000000000","2018-11-20T06:00:00.000000000","2018-11-20T07:00:00.000000000","2018-11-20T08:00:00.000000000","2018-11-20T09:00:00.000000000","2018-11-20T10:00:00.000000000","2018-11-20T11:00:00.000000000","2018-11-20T12:00:00.000000000","2018-11-20T13:00:00.000000000","2018-11-20T14:00:00.000000000","2018-11-20T15:00:00.000000000","2018-11-20T16:00:00.000000000","2018-11-20T17:00:00.000000000","2018-11-20T18:00:00.000000000","2018-11-20T19:00:00.000000000","2018-11-20T20:00:00.000000000","2018-11-20T21:00:00.000000000","2018-11-20T22:00:00.000000000","2018-11-20T23:00:00.000000000","2018-11-21T00:00:00.000000000","2018-11-21T01:00:00.000000000","2018-11-21T02:00:00.000000000","2018-11-21T03:00:00.000000000","2018-11-21T04:00:00.000000000","2018-11-21T05:00:00.000000000","2018-11-21T06:00:00.000000000","2018-11-21T07:00:00.000000000","2018-11-21T08:00:00.000000000","2018-11-21T09:00:00.000000000","2018-11-21T10:00:00.000000000","2018-11-21T11:00:00.000000000","2018-11-21T12:00:00.000000000","2018-11-21T13:00:00.000000000","2018-11-21T14:00:00.000000000","2018-11-21T15:00:00.000000000","2018-11-21T16:00:00.000000000","2018-11-21T17:00:00.000000000","2018-11-21T18:00:00.000000000","2018-11-21T19:00:00.000000000","2018-11-21T20:00:00.000000000","2018-11-21T21:00:00.000000000","2018-11-21T22:00:00.000000000","2018-11-21T23:00:00.000000000","2018-11-22T00:00:00.000000000","2018-11-22T01:00:00.000000000","2018-11-22T02:00:00.000000000","2018-11-22T03:00:00.000000000","2018-11-22T04:00:00.000000000","2018-11-22T05:00:00.000000000","2018-11-22T06:00:00.000000000","2018-11-22T07:00:00.000000000","2018-11-22T08:00:00.000000000","2018-11-22T09:00:00.000000000","2018-11-22T10:00:00.000000000","2018-11-22T11:00:00.000000000","2018-11-22T12:00:00.000000000","2018-11-22T13:00:00.000000000","2018-11-22T14:00:00.000000000","2018-11-22T15:00:00.000000000","2018-11-22T16:00:00.000000000","2018-11-22T17:00:00.000000000","2018-11-22T18:00:00.000000000","2018-11-22T19:00:00.000000000","2018-11-22T20:00:00.000000000","2018-11-22T21:00:00.000000000","2018-11-22T22:00:00.000000000","2018-11-22T23:00:00.000000000","2018-11-23T00:00:00.000000000","2018-11-23T01:00:00.000000000","2018-11-23T02:00:00.000000000","2018-11-23T03:00:00.000000000","2018-11-23T04:00:00.000000000","2018-11-23T05:00:00.000000000","2018-11-23T06:00:00.000000000","2018-11-23T07:00:00.000000000","2018-11-23T08:00:00.000000000","2018-11-23T09:00:00.000000000","2018-11-23T10:00:00.000000000","2018-11-23T11:00:00.000000000","2018-11-23T12:00:00.000000000","2018-11-23T13:00:00.000000000","2018-11-23T14:00:00.000000000","2018-11-23T15:00:00.000000000","2018-11-23T16:00:00.000000000","2018-11-23T17:00:00.000000000","2018-11-23T18:00:00.000000000","2018-11-23T19:00:00.000000000","2018-11-23T20:00:00.000000000","2018-11-23T21:00:00.000000000","2018-11-23T22:00:00.000000000","2018-11-23T23:00:00.000000000","2018-11-24T00:00:00.000000000","2018-11-24T01:00:00.000000000","2018-11-24T02:00:00.000000000","2018-11-24T03:00:00.000000000","2018-11-24T04:00:00.000000000","2018-11-24T05:00:00.000000000","2018-11-24T06:00:00.000000000","2018-11-24T07:00:00.000000000","2018-11-24T08:00:00.000000000","2018-11-24T09:00:00.000000000","2018-11-24T10:00:00.000000000","2018-11-24T11:00:00.000000000","2018-11-24T12:00:00.000000000","2018-11-24T13:00:00.000000000","2018-11-24T14:00:00.000000000","2018-11-24T15:00:00.000000000","2018-11-24T16:00:00.000000000","2018-11-24T17:00:00.000000000","2018-11-24T18:00:00.000000000","2018-11-24T19:00:00.000000000","2018-11-24T20:00:00.000000000","2018-11-24T21:00:00.000000000","2018-11-24T22:00:00.000000000","2018-11-24T23:00:00.000000000","2018-11-25T00:00:00.000000000","2018-11-25T01:00:00.000000000","2018-11-25T02:00:00.000000000","2018-11-25T03:00:00.000000000","2018-11-25T04:00:00.000000000","2018-11-25T05:00:00.000000000","2018-11-25T06:00:00.000000000","2018-11-25T07:00:00.000000000","2018-11-25T08:00:00.000000000","2018-11-25T09:00:00.000000000","2018-11-25T10:00:00.000000000","2018-11-25T11:00:00.000000000","2018-11-25T12:00:00.000000000","2018-11-25T13:00:00.000000000","2018-11-25T14:00:00.000000000","2018-11-25T15:00:00.000000000","2018-11-25T16:00:00.000000000","2018-11-25T17:00:00.000000000","2018-11-25T18:00:00.000000000","2018-11-25T19:00:00.000000000","2018-11-25T20:00:00.000000000","2018-11-25T21:00:00.000000000","2018-11-25T22:00:00.000000000","2018-11-25T23:00:00.000000000","2018-11-26T00:00:00.000000000","2018-11-26T01:00:00.000000000","2018-11-26T02:00:00.000000000","2018-11-26T03:00:00.000000000","2018-11-26T04:00:00.000000000","2018-11-26T05:00:00.000000000","2018-11-26T06:00:00.000000000","2018-11-26T07:00:00.000000000","2018-11-26T08:00:00.000000000","2018-11-26T09:00:00.000000000","2018-11-26T10:00:00.000000000","2018-11-26T11:00:00.000000000","2018-11-26T12:00:00.000000000","2018-11-26T13:00:00.000000000","2018-11-26T14:00:00.000000000","2018-11-26T15:00:00.000000000","2018-11-26T16:00:00.000000000","2018-11-26T17:00:00.000000000","2018-11-26T18:00:00.000000000","2018-11-26T19:00:00.000000000","2018-11-26T20:00:00.000000000","2018-11-26T21:00:00.000000000","2018-11-26T22:00:00.000000000","2018-11-26T23:00:00.000000000","2018-11-27T00:00:00.000000000","2018-11-27T01:00:00.000000000","2018-11-27T02:00:00.000000000","2018-11-27T03:00:00.000000000","2018-11-27T04:00:00.000000000","2018-11-27T05:00:00.000000000","2018-11-27T06:00:00.000000000","2018-11-27T07:00:00.000000000","2018-11-27T08:00:00.000000000","2018-11-27T09:00:00.000000000","2018-11-27T10:00:00.000000000","2018-11-27T11:00:00.000000000","2018-11-27T12:00:00.000000000","2018-11-27T13:00:00.000000000","2018-11-27T14:00:00.000000000","2018-11-27T15:00:00.000000000","2018-11-27T16:00:00.000000000","2018-11-27T17:00:00.000000000","2018-11-27T18:00:00.000000000","2018-11-27T19:00:00.000000000","2018-11-27T20:00:00.000000000","2018-11-27T21:00:00.000000000","2018-11-27T22:00:00.000000000","2018-11-27T23:00:00.000000000","2018-11-28T00:00:00.000000000","2018-11-28T01:00:00.000000000","2018-11-28T02:00:00.000000000","2018-11-28T03:00:00.000000000","2018-11-28T04:00:00.000000000","2018-11-28T05:00:00.000000000","2018-11-28T06:00:00.000000000","2018-11-28T07:00:00.000000000","2018-11-28T08:00:00.000000000","2018-11-28T09:00:00.000000000","2018-11-28T10:00:00.000000000","2018-11-28T11:00:00.000000000","2018-11-28T12:00:00.000000000","2018-11-28T13:00:00.000000000","2018-11-28T14:00:00.000000000","2018-11-28T15:00:00.000000000","2018-11-28T16:00:00.000000000","2018-11-28T17:00:00.000000000","2018-11-28T18:00:00.000000000","2018-11-28T19:00:00.000000000","2018-11-28T20:00:00.000000000","2018-11-28T21:00:00.000000000","2018-11-28T22:00:00.000000000","2018-11-28T23:00:00.000000000","2018-11-29T00:00:00.000000000","2018-11-29T01:00:00.000000000","2018-11-29T02:00:00.000000000","2018-11-29T03:00:00.000000000","2018-11-29T04:00:00.000000000","2018-11-29T05:00:00.000000000","2018-11-29T06:00:00.000000000","2018-11-29T07:00:00.000000000","2018-11-29T08:00:00.000000000","2018-11-29T09:00:00.000000000","2018-11-29T10:00:00.000000000","2018-11-29T11:00:00.000000000","2018-11-29T12:00:00.000000000","2018-11-29T13:00:00.000000000","2018-11-29T14:00:00.000000000","2018-11-29T15:00:00.000000000","2018-11-29T16:00:00.000000000","2018-11-29T17:00:00.000000000","2018-11-29T18:00:00.000000000","2018-11-29T19:00:00.000000000","2018-11-29T20:00:00.000000000","2018-11-29T21:00:00.000000000","2018-11-29T22:00:00.000000000","2018-11-29T23:00:00.000000000","2018-11-30T00:00:00.000000000","2018-11-30T01:00:00.000000000","2018-11-30T02:00:00.000000000","2018-11-30T03:00:00.000000000","2018-11-30T04:00:00.000000000","2018-11-30T05:00:00.000000000","2018-11-30T06:00:00.000000000","2018-11-30T07:00:00.000000000","2018-11-30T08:00:00.000000000","2018-11-30T09:00:00.000000000","2018-11-30T10:00:00.000000000","2018-11-30T11:00:00.000000000","2018-11-30T12:00:00.000000000","2018-11-30T13:00:00.000000000","2018-11-30T14:00:00.000000000","2018-11-30T15:00:00.000000000","2018-11-30T16:00:00.000000000","2018-11-30T17:00:00.000000000","2018-11-30T18:00:00.000000000","2018-11-30T19:00:00.000000000","2018-11-30T20:00:00.000000000","2018-11-30T21:00:00.000000000","2018-11-30T22:00:00.000000000","2018-11-30T23:00:00.000000000","2018-12-01T00:00:00.000000000","2018-12-01T01:00:00.000000000","2018-12-01T02:00:00.000000000","2018-12-01T03:00:00.000000000","2018-12-01T04:00:00.000000000","2018-12-01T05:00:00.000000000","2018-12-01T06:00:00.000000000","2018-12-01T07:00:00.000000000","2018-12-01T08:00:00.000000000","2018-12-01T09:00:00.000000000","2018-12-01T10:00:00.000000000","2018-12-01T11:00:00.000000000","2018-12-01T12:00:00.000000000","2018-12-01T13:00:00.000000000","2018-12-01T14:00:00.000000000","2018-12-01T15:00:00.000000000","2018-12-01T16:00:00.000000000","2018-12-01T17:00:00.000000000","2018-12-01T18:00:00.000000000","2018-12-01T19:00:00.000000000","2018-12-01T20:00:00.000000000","2018-12-01T21:00:00.000000000","2018-12-01T22:00:00.000000000","2018-12-01T23:00:00.000000000","2018-12-02T00:00:00.000000000","2018-12-02T01:00:00.000000000","2018-12-02T02:00:00.000000000","2018-12-02T03:00:00.000000000","2018-12-02T04:00:00.000000000","2018-12-02T05:00:00.000000000","2018-12-02T06:00:00.000000000","2018-12-02T07:00:00.000000000","2018-12-02T08:00:00.000000000","2018-12-02T09:00:00.000000000","2018-12-02T10:00:00.000000000","2018-12-02T11:00:00.000000000","2018-12-02T12:00:00.000000000","2018-12-02T13:00:00.000000000","2018-12-02T14:00:00.000000000","2018-12-02T15:00:00.000000000","2018-12-02T16:00:00.000000000","2018-12-02T17:00:00.000000000","2018-12-02T18:00:00.000000000","2018-12-02T19:00:00.000000000","2018-12-02T20:00:00.000000000","2018-12-02T21:00:00.000000000","2018-12-02T22:00:00.000000000","2018-12-02T23:00:00.000000000","2018-12-03T00:00:00.000000000","2018-12-03T01:00:00.000000000","2018-12-03T02:00:00.000000000","2018-12-03T03:00:00.000000000","2018-12-03T04:00:00.000000000","2018-12-03T05:00:00.000000000","2018-12-03T06:00:00.000000000","2018-12-03T07:00:00.000000000","2018-12-03T08:00:00.000000000","2018-12-03T09:00:00.000000000","2018-12-03T10:00:00.000000000","2018-12-03T11:00:00.000000000","2018-12-03T12:00:00.000000000","2018-12-03T13:00:00.000000000","2018-12-03T14:00:00.000000000","2018-12-03T15:00:00.000000000","2018-12-03T16:00:00.000000000","2018-12-03T17:00:00.000000000","2018-12-03T18:00:00.000000000","2018-12-03T19:00:00.000000000","2018-12-03T20:00:00.000000000","2018-12-03T21:00:00.000000000","2018-12-03T22:00:00.000000000","2018-12-03T23:00:00.000000000","2018-12-04T00:00:00.000000000","2018-12-04T01:00:00.000000000","2018-12-04T02:00:00.000000000","2018-12-04T03:00:00.000000000","2018-12-04T04:00:00.000000000","2018-12-04T05:00:00.000000000","2018-12-04T06:00:00.000000000","2018-12-04T07:00:00.000000000","2018-12-04T08:00:00.000000000","2018-12-04T09:00:00.000000000","2018-12-04T10:00:00.000000000","2018-12-04T11:00:00.000000000","2018-12-04T12:00:00.000000000","2018-12-04T13:00:00.000000000","2018-12-04T14:00:00.000000000","2018-12-04T15:00:00.000000000","2018-12-04T16:00:00.000000000","2018-12-04T17:00:00.000000000","2018-12-04T18:00:00.000000000","2018-12-04T19:00:00.000000000","2018-12-04T20:00:00.000000000","2018-12-04T21:00:00.000000000","2018-12-04T22:00:00.000000000","2018-12-04T23:00:00.000000000","2018-12-05T00:00:00.000000000","2018-12-05T01:00:00.000000000","2018-12-05T02:00:00.000000000","2018-12-05T03:00:00.000000000","2018-12-05T04:00:00.000000000","2018-12-05T05:00:00.000000000","2018-12-05T06:00:00.000000000","2018-12-05T07:00:00.000000000","2018-12-05T08:00:00.000000000","2018-12-05T09:00:00.000000000","2018-12-05T10:00:00.000000000","2018-12-05T11:00:00.000000000","2018-12-05T12:00:00.000000000","2018-12-05T13:00:00.000000000","2018-12-05T14:00:00.000000000","2018-12-05T15:00:00.000000000","2018-12-05T16:00:00.000000000","2018-12-05T17:00:00.000000000","2018-12-05T18:00:00.000000000","2018-12-05T19:00:00.000000000","2018-12-05T20:00:00.000000000","2018-12-05T21:00:00.000000000","2018-12-05T22:00:00.000000000","2018-12-05T23:00:00.000000000","2018-12-06T00:00:00.000000000","2018-12-06T01:00:00.000000000","2018-12-06T02:00:00.000000000","2018-12-06T03:00:00.000000000","2018-12-06T04:00:00.000000000","2018-12-06T05:00:00.000000000","2018-12-06T06:00:00.000000000","2018-12-06T07:00:00.000000000","2018-12-06T08:00:00.000000000","2018-12-06T09:00:00.000000000","2018-12-06T10:00:00.000000000","2018-12-06T11:00:00.000000000","2018-12-06T12:00:00.000000000","2018-12-06T13:00:00.000000000","2018-12-06T14:00:00.000000000","2018-12-06T15:00:00.000000000","2018-12-06T16:00:00.000000000","2018-12-06T17:00:00.000000000","2018-12-06T18:00:00.000000000","2018-12-06T19:00:00.000000000","2018-12-06T20:00:00.000000000","2018-12-06T21:00:00.000000000","2018-12-06T22:00:00.000000000","2018-12-06T23:00:00.000000000","2018-12-07T00:00:00.000000000","2018-12-07T01:00:00.000000000","2018-12-07T02:00:00.000000000","2018-12-07T03:00:00.000000000","2018-12-07T04:00:00.000000000","2018-12-07T05:00:00.000000000","2018-12-07T06:00:00.000000000","2018-12-07T07:00:00.000000000","2018-12-07T08:00:00.000000000","2018-12-07T09:00:00.000000000","2018-12-07T10:00:00.000000000","2018-12-07T11:00:00.000000000","2018-12-07T12:00:00.000000000","2018-12-07T13:00:00.000000000","2018-12-07T14:00:00.000000000","2018-12-07T15:00:00.000000000","2018-12-07T16:00:00.000000000","2018-12-07T17:00:00.000000000","2018-12-07T18:00:00.000000000","2018-12-07T19:00:00.000000000","2018-12-07T20:00:00.000000000","2018-12-07T21:00:00.000000000","2018-12-07T22:00:00.000000000","2018-12-07T23:00:00.000000000","2018-12-08T00:00:00.000000000","2018-12-08T01:00:00.000000000","2018-12-08T02:00:00.000000000","2018-12-08T03:00:00.000000000","2018-12-08T04:00:00.000000000","2018-12-08T05:00:00.000000000","2018-12-08T06:00:00.000000000","2018-12-08T07:00:00.000000000","2018-12-08T08:00:00.000000000","2018-12-08T09:00:00.000000000","2018-12-08T10:00:00.000000000","2018-12-08T11:00:00.000000000","2018-12-08T12:00:00.000000000","2018-12-08T13:00:00.000000000","2018-12-08T14:00:00.000000000","2018-12-08T15:00:00.000000000","2018-12-08T16:00:00.000000000","2018-12-08T17:00:00.000000000","2018-12-08T18:00:00.000000000","2018-12-08T19:00:00.000000000","2018-12-08T20:00:00.000000000","2018-12-08T21:00:00.000000000","2018-12-08T22:00:00.000000000","2018-12-08T23:00:00.000000000","2018-12-09T00:00:00.000000000","2018-12-09T01:00:00.000000000","2018-12-09T02:00:00.000000000","2018-12-09T03:00:00.000000000","2018-12-09T04:00:00.000000000","2018-12-09T05:00:00.000000000","2018-12-09T06:00:00.000000000","2018-12-09T07:00:00.000000000","2018-12-09T08:00:00.000000000","2018-12-09T09:00:00.000000000","2018-12-09T10:00:00.000000000","2018-12-09T11:00:00.000000000","2018-12-09T12:00:00.000000000","2018-12-09T13:00:00.000000000","2018-12-09T14:00:00.000000000","2018-12-09T15:00:00.000000000","2018-12-09T16:00:00.000000000","2018-12-09T17:00:00.000000000","2018-12-09T18:00:00.000000000","2018-12-09T19:00:00.000000000","2018-12-09T20:00:00.000000000","2018-12-09T21:00:00.000000000","2018-12-09T22:00:00.000000000","2018-12-09T23:00:00.000000000","2018-12-10T00:00:00.000000000","2018-12-10T01:00:00.000000000","2018-12-10T02:00:00.000000000","2018-12-10T03:00:00.000000000","2018-12-10T04:00:00.000000000","2018-12-10T05:00:00.000000000","2018-12-10T06:00:00.000000000","2018-12-10T07:00:00.000000000","2018-12-10T08:00:00.000000000","2018-12-10T09:00:00.000000000","2018-12-10T10:00:00.000000000","2018-12-10T11:00:00.000000000","2018-12-10T12:00:00.000000000","2018-12-10T13:00:00.000000000","2018-12-10T14:00:00.000000000","2018-12-10T15:00:00.000000000","2018-12-10T16:00:00.000000000","2018-12-10T17:00:00.000000000","2018-12-10T18:00:00.000000000","2018-12-10T19:00:00.000000000","2018-12-10T20:00:00.000000000","2018-12-10T21:00:00.000000000","2018-12-10T22:00:00.000000000","2018-12-10T23:00:00.000000000","2018-12-11T00:00:00.000000000","2018-12-11T01:00:00.000000000","2018-12-11T02:00:00.000000000","2018-12-11T03:00:00.000000000","2018-12-11T04:00:00.000000000","2018-12-11T05:00:00.000000000","2018-12-11T06:00:00.000000000","2018-12-11T07:00:00.000000000","2018-12-11T08:00:00.000000000","2018-12-11T09:00:00.000000000","2018-12-11T10:00:00.000000000","2018-12-11T11:00:00.000000000","2018-12-11T12:00:00.000000000","2018-12-11T13:00:00.000000000","2018-12-11T14:00:00.000000000","2018-12-11T15:00:00.000000000","2018-12-11T16:00:00.000000000","2018-12-11T17:00:00.000000000","2018-12-11T18:00:00.000000000","2018-12-11T19:00:00.000000000","2018-12-11T20:00:00.000000000","2018-12-11T21:00:00.000000000","2018-12-11T22:00:00.000000000","2018-12-11T23:00:00.000000000","2018-12-12T00:00:00.000000000","2018-12-12T01:00:00.000000000","2018-12-12T02:00:00.000000000","2018-12-12T03:00:00.000000000","2018-12-12T04:00:00.000000000","2018-12-12T05:00:00.000000000","2018-12-12T06:00:00.000000000","2018-12-12T07:00:00.000000000","2018-12-12T08:00:00.000000000","2018-12-12T09:00:00.000000000","2018-12-12T10:00:00.000000000","2018-12-12T11:00:00.000000000","2018-12-12T12:00:00.000000000","2018-12-12T13:00:00.000000000","2018-12-12T14:00:00.000000000","2018-12-12T15:00:00.000000000","2018-12-12T16:00:00.000000000","2018-12-12T17:00:00.000000000","2018-12-12T18:00:00.000000000","2018-12-12T19:00:00.000000000","2018-12-12T20:00:00.000000000","2018-12-12T21:00:00.000000000","2018-12-12T22:00:00.000000000","2018-12-12T23:00:00.000000000","2018-12-13T00:00:00.000000000","2018-12-13T01:00:00.000000000","2018-12-13T02:00:00.000000000","2018-12-13T03:00:00.000000000","2018-12-13T04:00:00.000000000","2018-12-13T05:00:00.000000000","2018-12-13T06:00:00.000000000","2018-12-13T07:00:00.000000000","2018-12-13T08:00:00.000000000","2018-12-13T09:00:00.000000000","2018-12-13T10:00:00.000000000","2018-12-13T11:00:00.000000000","2018-12-13T12:00:00.000000000","2018-12-13T13:00:00.000000000","2018-12-13T14:00:00.000000000","2018-12-13T15:00:00.000000000","2018-12-13T16:00:00.000000000","2018-12-13T17:00:00.000000000","2018-12-13T18:00:00.000000000","2018-12-13T19:00:00.000000000","2018-12-13T20:00:00.000000000","2018-12-13T21:00:00.000000000","2018-12-13T22:00:00.000000000","2018-12-13T23:00:00.000000000","2018-12-14T00:00:00.000000000","2018-12-14T01:00:00.000000000","2018-12-14T02:00:00.000000000","2018-12-14T03:00:00.000000000","2018-12-14T04:00:00.000000000","2018-12-14T05:00:00.000000000","2018-12-14T06:00:00.000000000","2018-12-14T07:00:00.000000000","2018-12-14T08:00:00.000000000","2018-12-14T09:00:00.000000000","2018-12-14T10:00:00.000000000","2018-12-14T11:00:00.000000000","2018-12-14T12:00:00.000000000","2018-12-14T13:00:00.000000000","2018-12-14T14:00:00.000000000","2018-12-14T15:00:00.000000000","2018-12-14T16:00:00.000000000","2018-12-14T17:00:00.000000000","2018-12-14T18:00:00.000000000","2018-12-14T19:00:00.000000000","2018-12-14T20:00:00.000000000","2018-12-14T21:00:00.000000000","2018-12-14T22:00:00.000000000","2018-12-14T23:00:00.000000000","2018-12-15T00:00:00.000000000","2018-12-15T01:00:00.000000000","2018-12-15T02:00:00.000000000","2018-12-15T03:00:00.000000000","2018-12-15T04:00:00.000000000","2018-12-15T05:00:00.000000000","2018-12-15T06:00:00.000000000","2018-12-15T07:00:00.000000000","2018-12-15T08:00:00.000000000","2018-12-15T09:00:00.000000000","2018-12-15T10:00:00.000000000","2018-12-15T11:00:00.000000000","2018-12-15T12:00:00.000000000","2018-12-15T13:00:00.000000000","2018-12-15T14:00:00.000000000","2018-12-15T15:00:00.000000000","2018-12-15T16:00:00.000000000","2018-12-15T17:00:00.000000000","2018-12-15T18:00:00.000000000","2018-12-15T19:00:00.000000000","2018-12-15T20:00:00.000000000","2018-12-15T21:00:00.000000000","2018-12-15T22:00:00.000000000","2018-12-15T23:00:00.000000000","2018-12-16T00:00:00.000000000","2018-12-16T01:00:00.000000000","2018-12-16T02:00:00.000000000","2018-12-16T03:00:00.000000000","2018-12-16T04:00:00.000000000","2018-12-16T05:00:00.000000000","2018-12-16T06:00:00.000000000","2018-12-16T07:00:00.000000000","2018-12-16T08:00:00.000000000","2018-12-16T09:00:00.000000000","2018-12-16T10:00:00.000000000","2018-12-16T11:00:00.000000000","2018-12-16T12:00:00.000000000","2018-12-16T13:00:00.000000000","2018-12-16T14:00:00.000000000","2018-12-16T15:00:00.000000000","2018-12-16T16:00:00.000000000","2018-12-16T17:00:00.000000000","2018-12-16T18:00:00.000000000","2018-12-16T19:00:00.000000000","2018-12-16T20:00:00.000000000","2018-12-16T21:00:00.000000000","2018-12-16T22:00:00.000000000","2018-12-16T23:00:00.000000000","2018-12-17T00:00:00.000000000","2018-12-17T01:00:00.000000000","2018-12-17T02:00:00.000000000","2018-12-17T03:00:00.000000000","2018-12-17T04:00:00.000000000","2018-12-17T05:00:00.000000000","2018-12-17T06:00:00.000000000","2018-12-17T07:00:00.000000000","2018-12-17T08:00:00.000000000","2018-12-17T09:00:00.000000000","2018-12-17T10:00:00.000000000","2018-12-17T11:00:00.000000000","2018-12-17T12:00:00.000000000","2018-12-17T13:00:00.000000000","2018-12-17T14:00:00.000000000","2018-12-17T15:00:00.000000000","2018-12-17T16:00:00.000000000","2018-12-17T17:00:00.000000000","2018-12-17T18:00:00.000000000","2018-12-17T19:00:00.000000000","2018-12-17T20:00:00.000000000","2018-12-17T21:00:00.000000000","2018-12-17T22:00:00.000000000","2018-12-17T23:00:00.000000000","2018-12-18T00:00:00.000000000","2018-12-18T01:00:00.000000000","2018-12-18T02:00:00.000000000","2018-12-18T03:00:00.000000000","2018-12-18T04:00:00.000000000","2018-12-18T05:00:00.000000000","2018-12-18T06:00:00.000000000","2018-12-18T07:00:00.000000000","2018-12-18T08:00:00.000000000","2018-12-18T09:00:00.000000000","2018-12-18T10:00:00.000000000","2018-12-18T11:00:00.000000000","2018-12-18T12:00:00.000000000","2018-12-18T13:00:00.000000000","2018-12-18T14:00:00.000000000","2018-12-18T15:00:00.000000000","2018-12-18T16:00:00.000000000","2018-12-18T17:00:00.000000000","2018-12-18T18:00:00.000000000","2018-12-18T19:00:00.000000000","2018-12-18T20:00:00.000000000","2018-12-18T21:00:00.000000000","2018-12-18T22:00:00.000000000","2018-12-18T23:00:00.000000000","2018-12-19T00:00:00.000000000","2018-12-19T01:00:00.000000000","2018-12-19T02:00:00.000000000","2018-12-19T03:00:00.000000000","2018-12-19T04:00:00.000000000","2018-12-19T05:00:00.000000000","2018-12-19T06:00:00.000000000","2018-12-19T07:00:00.000000000","2018-12-19T08:00:00.000000000","2018-12-19T09:00:00.000000000","2018-12-19T10:00:00.000000000","2018-12-19T11:00:00.000000000","2018-12-19T12:00:00.000000000","2018-12-19T13:00:00.000000000","2018-12-19T14:00:00.000000000","2018-12-19T15:00:00.000000000","2018-12-19T16:00:00.000000000","2018-12-19T17:00:00.000000000","2018-12-19T18:00:00.000000000","2018-12-19T19:00:00.000000000","2018-12-19T20:00:00.000000000","2018-12-19T21:00:00.000000000","2018-12-19T22:00:00.000000000","2018-12-19T23:00:00.000000000","2018-12-20T00:00:00.000000000","2018-12-20T01:00:00.000000000","2018-12-20T02:00:00.000000000","2018-12-20T03:00:00.000000000","2018-12-20T04:00:00.000000000","2018-12-20T05:00:00.000000000","2018-12-20T06:00:00.000000000","2018-12-20T07:00:00.000000000","2018-12-20T08:00:00.000000000","2018-12-20T09:00:00.000000000","2018-12-20T10:00:00.000000000","2018-12-20T11:00:00.000000000","2018-12-20T12:00:00.000000000","2018-12-20T13:00:00.000000000","2018-12-20T14:00:00.000000000","2018-12-20T15:00:00.000000000","2018-12-20T16:00:00.000000000","2018-12-20T17:00:00.000000000","2018-12-20T18:00:00.000000000","2018-12-20T19:00:00.000000000","2018-12-20T20:00:00.000000000","2018-12-20T21:00:00.000000000","2018-12-20T22:00:00.000000000","2018-12-20T23:00:00.000000000","2018-12-21T00:00:00.000000000","2018-12-21T01:00:00.000000000","2018-12-21T02:00:00.000000000","2018-12-21T03:00:00.000000000","2018-12-21T04:00:00.000000000","2018-12-21T05:00:00.000000000","2018-12-21T06:00:00.000000000","2018-12-21T07:00:00.000000000","2018-12-21T08:00:00.000000000","2018-12-21T09:00:00.000000000","2018-12-21T10:00:00.000000000","2018-12-21T11:00:00.000000000","2018-12-21T12:00:00.000000000","2018-12-21T13:00:00.000000000","2018-12-21T14:00:00.000000000","2018-12-21T15:00:00.000000000","2018-12-21T16:00:00.000000000","2018-12-21T17:00:00.000000000","2018-12-21T18:00:00.000000000","2018-12-21T19:00:00.000000000","2018-12-21T20:00:00.000000000","2018-12-21T21:00:00.000000000","2018-12-21T22:00:00.000000000","2018-12-21T23:00:00.000000000","2018-12-22T00:00:00.000000000","2018-12-22T01:00:00.000000000","2018-12-22T02:00:00.000000000","2018-12-22T03:00:00.000000000","2018-12-22T04:00:00.000000000","2018-12-22T05:00:00.000000000","2018-12-22T06:00:00.000000000","2018-12-22T07:00:00.000000000","2018-12-22T08:00:00.000000000","2018-12-22T09:00:00.000000000","2018-12-22T10:00:00.000000000","2018-12-22T11:00:00.000000000","2018-12-22T12:00:00.000000000","2018-12-22T13:00:00.000000000","2018-12-22T14:00:00.000000000","2018-12-22T15:00:00.000000000","2018-12-22T16:00:00.000000000","2018-12-22T17:00:00.000000000","2018-12-22T18:00:00.000000000","2018-12-22T19:00:00.000000000","2018-12-22T20:00:00.000000000","2018-12-22T21:00:00.000000000","2018-12-22T22:00:00.000000000","2018-12-22T23:00:00.000000000","2018-12-23T00:00:00.000000000","2018-12-23T01:00:00.000000000","2018-12-23T02:00:00.000000000","2018-12-23T03:00:00.000000000","2018-12-23T04:00:00.000000000","2018-12-23T05:00:00.000000000","2018-12-23T06:00:00.000000000","2018-12-23T07:00:00.000000000","2018-12-23T08:00:00.000000000","2018-12-23T09:00:00.000000000","2018-12-23T10:00:00.000000000","2018-12-23T11:00:00.000000000","2018-12-23T12:00:00.000000000","2018-12-23T13:00:00.000000000","2018-12-23T14:00:00.000000000","2018-12-23T15:00:00.000000000","2018-12-23T16:00:00.000000000","2018-12-23T17:00:00.000000000","2018-12-23T18:00:00.000000000","2018-12-23T19:00:00.000000000","2018-12-23T20:00:00.000000000","2018-12-23T21:00:00.000000000","2018-12-23T22:00:00.000000000","2018-12-23T23:00:00.000000000","2018-12-24T00:00:00.000000000","2018-12-24T01:00:00.000000000","2018-12-24T02:00:00.000000000","2018-12-24T03:00:00.000000000","2018-12-24T04:00:00.000000000","2018-12-24T05:00:00.000000000","2018-12-24T06:00:00.000000000","2018-12-24T07:00:00.000000000","2018-12-24T08:00:00.000000000","2018-12-24T09:00:00.000000000","2018-12-24T10:00:00.000000000","2018-12-24T11:00:00.000000000","2018-12-24T12:00:00.000000000","2018-12-24T13:00:00.000000000","2018-12-24T14:00:00.000000000","2018-12-24T15:00:00.000000000","2018-12-24T16:00:00.000000000","2018-12-24T17:00:00.000000000","2018-12-24T18:00:00.000000000","2018-12-24T19:00:00.000000000","2018-12-24T20:00:00.000000000","2018-12-24T21:00:00.000000000","2018-12-24T22:00:00.000000000","2018-12-24T23:00:00.000000000","2018-12-25T00:00:00.000000000","2018-12-25T01:00:00.000000000","2018-12-25T02:00:00.000000000","2018-12-25T03:00:00.000000000","2018-12-25T04:00:00.000000000","2018-12-25T05:00:00.000000000","2018-12-25T06:00:00.000000000","2018-12-25T07:00:00.000000000","2018-12-25T08:00:00.000000000","2018-12-25T09:00:00.000000000","2018-12-25T10:00:00.000000000","2018-12-25T11:00:00.000000000","2018-12-25T12:00:00.000000000","2018-12-25T13:00:00.000000000","2018-12-25T14:00:00.000000000","2018-12-25T15:00:00.000000000","2018-12-25T16:00:00.000000000","2018-12-25T17:00:00.000000000","2018-12-25T18:00:00.000000000","2018-12-25T19:00:00.000000000","2018-12-25T20:00:00.000000000","2018-12-25T21:00:00.000000000","2018-12-25T22:00:00.000000000","2018-12-25T23:00:00.000000000","2018-12-26T00:00:00.000000000","2018-12-26T01:00:00.000000000","2018-12-26T02:00:00.000000000","2018-12-26T03:00:00.000000000","2018-12-26T04:00:00.000000000","2018-12-26T05:00:00.000000000","2018-12-26T06:00:00.000000000","2018-12-26T07:00:00.000000000","2018-12-26T08:00:00.000000000","2018-12-26T09:00:00.000000000","2018-12-26T10:00:00.000000000","2018-12-26T11:00:00.000000000","2018-12-26T12:00:00.000000000","2018-12-26T13:00:00.000000000","2018-12-26T14:00:00.000000000","2018-12-26T15:00:00.000000000","2018-12-26T16:00:00.000000000","2018-12-26T17:00:00.000000000","2018-12-26T18:00:00.000000000","2018-12-26T19:00:00.000000000","2018-12-26T20:00:00.000000000","2018-12-26T21:00:00.000000000","2018-12-26T22:00:00.000000000","2018-12-26T23:00:00.000000000","2018-12-27T00:00:00.000000000","2018-12-27T01:00:00.000000000","2018-12-27T02:00:00.000000000","2018-12-27T03:00:00.000000000","2018-12-27T04:00:00.000000000","2018-12-27T05:00:00.000000000","2018-12-27T06:00:00.000000000","2018-12-27T07:00:00.000000000","2018-12-27T08:00:00.000000000","2018-12-27T09:00:00.000000000","2018-12-27T10:00:00.000000000","2018-12-27T11:00:00.000000000","2018-12-27T12:00:00.000000000","2018-12-27T13:00:00.000000000","2018-12-27T14:00:00.000000000","2018-12-27T15:00:00.000000000","2018-12-27T16:00:00.000000000","2018-12-27T17:00:00.000000000","2018-12-27T18:00:00.000000000","2018-12-27T19:00:00.000000000","2018-12-27T20:00:00.000000000","2018-12-27T21:00:00.000000000","2018-12-27T22:00:00.000000000","2018-12-27T23:00:00.000000000","2018-12-28T00:00:00.000000000","2018-12-28T01:00:00.000000000","2018-12-28T02:00:00.000000000","2018-12-28T03:00:00.000000000","2018-12-28T04:00:00.000000000","2018-12-28T05:00:00.000000000","2018-12-28T06:00:00.000000000","2018-12-28T07:00:00.000000000","2018-12-28T08:00:00.000000000","2018-12-28T09:00:00.000000000","2018-12-28T10:00:00.000000000","2018-12-28T11:00:00.000000000","2018-12-28T12:00:00.000000000","2018-12-28T13:00:00.000000000","2018-12-28T14:00:00.000000000","2018-12-28T15:00:00.000000000","2018-12-28T16:00:00.000000000","2018-12-28T17:00:00.000000000","2018-12-28T18:00:00.000000000","2018-12-28T19:00:00.000000000","2018-12-28T20:00:00.000000000","2018-12-28T21:00:00.000000000","2018-12-28T22:00:00.000000000","2018-12-28T23:00:00.000000000","2018-12-29T00:00:00.000000000","2018-12-29T01:00:00.000000000","2018-12-29T02:00:00.000000000","2018-12-29T03:00:00.000000000","2018-12-29T04:00:00.000000000","2018-12-29T05:00:00.000000000","2018-12-29T06:00:00.000000000","2018-12-29T07:00:00.000000000","2018-12-29T08:00:00.000000000","2018-12-29T09:00:00.000000000","2018-12-29T10:00:00.000000000","2018-12-29T11:00:00.000000000","2018-12-29T12:00:00.000000000","2018-12-29T13:00:00.000000000","2018-12-29T14:00:00.000000000","2018-12-29T15:00:00.000000000","2018-12-29T16:00:00.000000000","2018-12-29T17:00:00.000000000","2018-12-29T18:00:00.000000000","2018-12-29T19:00:00.000000000","2018-12-29T20:00:00.000000000","2018-12-29T21:00:00.000000000","2018-12-29T22:00:00.000000000","2018-12-29T23:00:00.000000000","2018-12-30T00:00:00.000000000","2018-12-30T01:00:00.000000000","2018-12-30T02:00:00.000000000","2018-12-30T03:00:00.000000000","2018-12-30T04:00:00.000000000","2018-12-30T05:00:00.000000000","2018-12-30T06:00:00.000000000","2018-12-30T07:00:00.000000000","2018-12-30T08:00:00.000000000","2018-12-30T09:00:00.000000000","2018-12-30T10:00:00.000000000","2018-12-30T11:00:00.000000000","2018-12-30T12:00:00.000000000","2018-12-30T13:00:00.000000000","2018-12-30T14:00:00.000000000","2018-12-30T15:00:00.000000000","2018-12-30T16:00:00.000000000","2018-12-30T17:00:00.000000000","2018-12-30T18:00:00.000000000","2018-12-30T19:00:00.000000000","2018-12-30T20:00:00.000000000","2018-12-30T21:00:00.000000000","2018-12-30T22:00:00.000000000","2018-12-30T23:00:00.000000000","2018-12-31T00:00:00.000000000","2018-12-31T01:00:00.000000000","2018-12-31T02:00:00.000000000","2018-12-31T03:00:00.000000000","2018-12-31T04:00:00.000000000","2018-12-31T05:00:00.000000000","2018-12-31T06:00:00.000000000","2018-12-31T07:00:00.000000000","2018-12-31T08:00:00.000000000","2018-12-31T09:00:00.000000000","2018-12-31T10:00:00.000000000","2018-12-31T11:00:00.000000000","2018-12-31T12:00:00.000000000","2018-12-31T13:00:00.000000000","2018-12-31T14:00:00.000000000","2018-12-31T15:00:00.000000000","2018-12-31T16:00:00.000000000","2018-12-31T17:00:00.000000000","2018-12-31T18:00:00.000000000","2018-12-31T19:00:00.000000000","2018-12-31T20:00:00.000000000","2018-12-31T21:00:00.000000000","2018-12-31T22:00:00.000000000","2018-12-31T23:00:00.000000000"],"hovertemplate":"Datetime: %{customdata}\u003cbr\u003eOutdoor Air Temperature: %{x}\u00b0F\u003cbr\u003eOutdoor Damper Command: %{y}\u003cextra\u003e\u003c\u002fextra\u003e","marker":{"opacity":0.5,"symbol":"circle"},"mode":"markers","name":"Outdoor damper command","x":[10.48,11.46,12.02,12.45,12.92,12.92,13.44,14.95,17.87,21.4,24.46,27.01,28.99,30.02,30.02,30.02,29.5,28.51,28.99,29.5,29.46,29.5,28.94,27.05,25.93,26.53,26.49,28.42,30.02,30.45,30.92,31.44,32.52,34.03,35.06,35.06,33.6,31.48,31.95,33.08,32.05,31.95,33.51,34.5,35.49,34.07,32.0,32.0,32.0,32.52,32.56,31.05,29.07,27.09,26.06,25.11,24.08,24.51,25.5,26.49,26.96,26.96,26.96,26.96,26.96,26.96,26.96,26.96,26.96,26.96,26.96,26.96,26.96,26.96,26.53,26.06,26.06,26.49,26.96,27.48,28.47,28.94,29.46,30.45,30.92,30.49,30.02,28.56,26.01,24.03,23.0,23.52,23.56,22.05,20.07,19.04,19.47,19.51,17.58,13.14,8.15,5.56,5.95,6.98,8.87,12.92,16.46,18.91,20.89,23.38,25.5,25.11,23.56,22.48,20.97,18.99,17.01,15.98,15.03,13.05,12.02,11.07,8.58,6.98,6.55,6.08,5.56,5.95,7.5,9.01,10.99,11.5,11.46,11.5,10.51,8.15,5.05,2.54,1.04,-0.42,-1.5,-0.51,-0.99,-2.02,-2.45,-3.44,-4.52,-5.51,-6.93,-8.48,-8.09,-4.13,0.95,4.48,6.08,7.03,8.49,8.53,7.54,5.09,2.51,0.56,-0.94,-1.89,-3.44,-3.48,-3.44,-4.95,-5.98,-5.98,-5.98,-6.5,-7.06,-7.06,-6.54,-2.62,3.45,7.46,9.48,11.42,13.44,14.52,15.08,14.56,14.0,14.0,14.52,15.51,15.98,16.5,16.54,15.98,15.98,16.5,17.06,17.06,17.06,17.49,17.96,19.86,23.38,25.93,28.85,31.95,34.03,35.06,35.06,33.6,32.0,32.0,32.95,33.55,32.56,31.48,30.49,30.02,30.02,30.45,31.44,32.0,30.54,28.0,26.96,28.42,30.97,32.95,34.5,35.49,35.53,35.06,34.11,31.62,28.56,25.58,23.56,22.05,22.48,23.56,22.48,22.95,25.03,26.49,26.96,26.53,26.06,25.54,24.98,25.5,27.01,28.99,30.97,33.89,37.42,39.45,38.97,36.99,35.96,36.48,37.04,37.47,36.99,35.53,34.54,33.98,34.5,36.44,38.46,38.5,36.99,35.53,34.54,35.44,37.04,37.04,37.04,37.04,37.47,36.99,35.53,34.11,32.05,28.6,24.6,22.06,20.5,19.51,17.15,15.08,15.08,14.56,14.0,13.05,12.02,12.02,12.02,12.97,15.46,18.01,19.99,21.97,22.05,21.02,20.07,18.09,17.06,16.54,17.44,19.04,19.47,19.94,19.94,19.51,18.52,20.88,24.08,22.62,20.5,20.89,22.95,23.56,23.52,24.08,24.51,24.98,25.5,26.49,26.01,23.52,20.97,19.51,19.04,17.15,15.08,13.1,8.62,6.08,6.08,6.08,6.51,7.93,9.48,11.94,15.46,18.95,22.48,25.46,28.42,31.48,34.03,36.01,37.04,35.15,32.56,29.59,27.48,28.04,25.63,24.46,24.6,22.48,20.97,19.51,20.42,22.44,23.0,23.52,24.51,27.39,31.91,35.44,38.41,42.33,46.85,49.44,50.0,48.54,46.94,46.94,47.46,47.5,46.94,46.51,45.52,44.53,43.54,42.55,41.05,38.97,37.51,37.04,37.04,37.47,40.35,44.87,48.4,51.46,52.54,51.55,50.56,48.54,45.99,44.53,44.06,43.54,42.98,43.5,43.54,43.5,44.06,44.06,44.06,44.49,44.96,44.96,44.53,44.06,43.54,42.55,41.56,40.48,38.97,37.51,36.52,35.53,35.06,35.06,35.06,35.06,35.06,35.06,35.06,35.49,35.96,35.96,35.53,34.54,34.5,34.54,33.98,33.98,33.98,33.55,33.08,33.08,32.56,31.48,30.92,30.49,30.02,30.02,30.02,29.5,28.94,28.94,28.51,27.09,27.01,27.52,26.96,26.96,26.96,26.96,26.96,26.96,27.48,28.47,28.94,29.46,30.97,32.95,34.5,33.08,29.54,28.04,28.04,28.99,30.02,30.02,30.02,30.02,30.02,30.45,30.92,30.92,30.92,30.92,31.95,34.46,38.37,42.46,45.44,47.88,49.95,52.45,53.01,52.5,48.24,40.14,36.53,35.96,35.96,35.96,35.53,35.06,35.06,34.54,33.55,33.08,33.08,33.51,33.55,33.08,33.08,33.51,34.5,35.49,36.48,37.04,37.47,35.62,30.67,27.09,25.54,24.55,23.05,22.44,22.05,21.45,21.92,22.44,21.54,19.51,18.09,17.49,17.96,21.31,26.87,30.4,32.94,34.93,36.48,37.47,38.46,37.13,32.65,29.07,28.04,28.04,27.09,26.49,26.96,26.96,27.48,28.99,30.02,30.02,30.02,30.02,30.45,31.44,32.52,34.03,35.06,36.01,36.52,35.96,35.96,36.48,37.04,34.11,31.95,34.03,35.06,35.06,35.49,35.96,36.48,36.52,35.53,34.11,31.62,30.02,30.02,30.02,30.02,29.5,28.94,29.46,30.02,30.02,29.5,27.99,25.06,23.0,23.0,23.0,23.0,23.0,22.05,20.5,19.94,19.51,18.52,18.48,19.04,18.09,16.54,15.98,15.55,14.56,13.48,12.92,12.92,12.49,10.13,7.11,5.05,3.49,2.07,0.52,-0.04,-0.99,-2.45,-2.92,-3.44,-4.0,-4.0,-4.0,-4.95,-5.98,-5.98,-5.03,-2.11,0.91,2.46,3.97,5.0,4.48,3.92,2.54,0.52,-0.04,-0.47,-0.51,0.48,1.04,1.04,1.04,1.04,1.04,1.47,1.94,1.94,1.94,2.46,3.97,6.89,8.96,10.42,12.45,13.95,15.51,15.98,16.5,17.06,17.49,17.96,17.96,17.53,17.06,17.06,17.49,18.48,19.04,19.04,19.04,19.47,19.51,18.52,17.01,16.5,16.54,16.5,17.06,17.49,17.53,16.54,14.52,12.92,12.49,11.5,10.51,9.52,8.53,7.54,5.09,2.5,1.51,1.04,1.04,2.42,4.44,5.52,7.03,9.95,12.45,13.95,15.51,16.5,18.01,19.04,19.99,21.02,20.07,19.47,20.89,21.49,20.07,18.52,18.48,19.47,19.94,19.94,19.94,20.46,21.45,22.44,23.95,25.5,27.01,28.47,29.46,30.02,29.5,28.94,28.94,28.51,28.47,28.94,29.46,28.73,25.94,23.06,20.27,17.49,14.6,11.64,9.09,8.06,7.54,6.98,8.44,11.41,14.38,16.93,18.91,20.46,21.45,22.44,22.05,19.13,14.65,11.5,9.56,7.54,6.98,6.98,7.5,7.11,6.51,6.03,5.52,5.05,5.38,7.5,10.38,15.84,19.47,21.92,25.97,28.98,30.45,30.92,29.97,28.51,27.52,26.96,27.48,28.47,28.94,28.94,28.51,28.47,28.94,28.94,28.51,28.04,28.47,28.94,28.51,28.04,28.04,28.47,28.51,28.47,28.94,29.46,30.45,30.49,30.02,30.02,30.02,30.02,30.02,30.02,29.5,28.94,28.94,28.94,28.94,28.94,28.94,28.94,28.94,29.46,30.02,30.45,30.92,30.49,29.07,27.1,24.6,22.48,20.97,20.46,20.07,18.09,15.6,13.05,11.5,9.99,7.59,4.62,2.5,2.89,3.92,3.49,4.48,6.08,7.03,8.49,9.48,10.04,9.52,8.96,8.01,6.03,2.59,-0.04,-0.47,0.44,0.56,-1.89,-2.92,-2.92,-4.38,-5.98,-6.5,-6.54,-5.98,-5.98,-3.57,1.38,5.38,8.44,11.42,13.95,14.56,13.48,11.54,8.58,5.52,3.49,0.18,-1.97,-1.89,-4.38,-5.03,-4.52,-4.56,-4.0,-4.0,-3.48,-4.9,-5.6,-1.59,3.45,7.46,11.37,14.52,15.51,15.98,15.55,13.62,10.56,8.53,9.01,10.47,10.94,11.46,12.45,12.92,12.92,12.92,12.92,12.92,12.92,12.92,12.49,12.45,13.95,16.45,18.91,20.88,22.44,23.52,24.51,24.55,23.56,22.48,22.44,22.48,21.92,22.44,23.0,23.0,23.52,24.51,24.98,24.55,24.51,24.98,25.5,27.01,28.99,31.91,35.44,37.04,37.47,38.89,40.44,40.48,38.97,37.94,37.51,36.52,35.96,34.58,33.08,32.56,31.05,30.02,29.07,28.04,28.04,28.04,28.47,31.87,36.44,38.89,40.95,43.03,44.49,45.48,46.47,45.99,44.01,42.03,41.0,41.0,40.48,39.92,39.92,39.49,39.02,39.02,38.08,37.04,36.09,34.54,34.5,36.44,39.92,43.46,46.42,49.48,51.51,54.39,54.61,51.03,47.16,43.11,41.05,40.44,41.0,41.0,41.52,43.03,44.06,44.06,43.54,42.03,40.48,39.92,40.44,41.52,42.51,43.5,43.54,41.52,38.97,38.89,40.95,41.05,39.92,39.49,38.5,37.51,37.04,37.04,36.52,35.96,35.96,35.53,35.06,35.06,34.54,34.5,35.06,35.06,35.06,35.49,35.53,35.06,35.06,35.49,35.96,35.53,34.54,32.52,29.97,29.46,30.02,30.02,29.5,28.94,28.94,28.94,28.94,28.94,28.94,27.99,27.48,28.47,28.94,29.46,30.02,30.02,30.02,29.07,28.04,27.52,26.53,25.54,24.55,24.08,24.08,23.56,23.0,22.48,21.49,20.07,17.15,14.56,13.05,12.45,13.44,14.95,17.44,19.99,21.45,22.95,24.08,24.08,24.08,23.05,20.54,19.04,18.09,16.54,15.55,14.56,13.05,12.02,11.5,9.99,8.96,9.48,9.09,9.44,12.4,15.89,18.9,20.89,22.95,24.51,24.98,25.5,26.06,25.11,22.62,20.5,18.99,17.01,16.5,16.11,14.05,13.95,15.51,16.93,17.96,17.96,17.53,17.49,18.91,21.4,24.46,28.38,32.38,34.5,35.49,36.91,37.51,36.52,35.53,34.54,33.55,33.08,33.51,33.98,33.98,33.98,33.98,33.98,33.03,30.54,29.46,30.45,30.92,31.44,33.46,37.38,40.95,42.51,42.98,43.5,43.54,42.03,38.59,35.01,34.5,34.54,33.03,31.48,29.55,28.04,27.52,27.48,29.42,30.92,31.44,32.0,32.0,32.0,32.0,31.48,30.49,30.45,30.49,29.5,28.51,28.04,27.52,24.12,20.5,20.89,21.92,22.44,23.0,23.0,23.0,23.0,23.0,21.54,18.05,15.03,15.89,19.85,23.9,27.44,29.46,30.45,30.92,30.49,29.07,27.52,26.53,25.54,24.98,24.98,24.55,23.56,22.05,20.5,18.05,15.55,15.08,13.1,11.46,14.43,18.44,21.4,24.89,28.42,30.45,31.44,32.95,34.5,35.49,35.96,35.53,34.11,33.08,33.08,33.08,33.51,33.98,33.98,33.98,33.98,33.98,33.98,33.98,33.55,34.46,37.85,41.9,45.95,48.45,50.9,50.13,45.05,41.09,38.07,36.52,35.96,35.96,36.48,37.47,37.94,38.46,39.45,40.95,42.51,46.85,50.56,50.0,50.52,52.03,54.95,57.45,57.92,57.92,57.49,57.02,57.02,56.5,55.94,55.51,55.04,54.52,53.53,52.54,51.55,51.08,51.08,51.08,50.56,49.48,48.92,48.49,45.61,41.09,39.02,38.07,36.52,35.96,35.01,33.98,34.5,34.11,33.08,33.51,33.98,33.98,34.5,34.54,34.5,35.49,36.48,37.04,37.04,36.09,34.54,33.98,33.55,33.51,34.5,35.49,36.48,37.47,37.94,38.46,39.02,39.45,39.92,39.49,38.07,37.04,37.04,36.09,35.06,35.06,34.54,33.55,32.56,31.05,29.08,27.52,25.59,26.41,30.92,33.51,33.98,34.5,35.06,35.06,34.11,32.56,31.48,30.49,30.02,30.02,29.5,28.94,28.94,28.94,28.94,28.94,28.94,28.51,27.52,26.96,26.53,26.06,26.49,27.48,28.99,30.45,30.92,31.44,32.0,32.0,32.0,32.0,31.48,30.92,30.92,29.97,28.94,29.46,29.5,28.51,27.52,26.01,24.98,24.03,21.54,22.35,25.93,28.42,31.48,33.51,34.93,36.48,36.52,36.48,36.52,34.59,31.62,29.5,28.51,28.82,30.35,31.7,32.96,34.31,35.75,37.19,37.94,37.94,37.94,37.51,37.04,37.99,38.5,38.46,39.02,39.45,40.44,41.95,42.55,41.05,37.6,36.44,36.56,34.54,33.55,33.51,33.98,33.03,32.0,31.05,29.07,28.47,28.51,29.93,33.89,36.91,38.46,39.97,40.48,39.49,38.5,36.56,34.11,32.56,31.48,30.49,30.02,30.02,30.45,30.92,31.44,32.0,32.0,32.0,32.0,31.48,30.92,31.44,32.95,34.5,35.06,35.06,34.54,33.98,33.55,33.08,33.08,31.62,29.5,29.46,30.02,30.02,30.45,30.92,31.44,32.52,33.51,33.03,32.0,32.52,33.08,33.51,33.98,36.39,44.26,49.05,47.07,46.47,45.05,41.09,36.61,33.55,32.05,29.97,28.51,27.52,26.96,26.53,26.06,25.54,24.98,24.98,24.98,24.55,24.08,24.51,24.55,25.46,26.53,26.49,26.96,27.48,28.04,27.09,25.11,23.56,22.48,21.49,20.07,19.04,19.99,21.97,23.52,24.08,24.08,24.08,24.51,24.55,25.03,26.49,27.48,28.99,30.97,32.52,33.51,33.98,34.5,35.06,33.6,32.0,32.0,31.48,30.92,30.92,30.92,30.92,31.44,32.52,33.08,33.08,33.08,33.08,33.08,33.51,33.98,33.98,35.87,39.4,41.0,41.0,41.52,42.08,42.08,42.08,42.08,42.08,43.03,44.06,44.06,43.54,42.98,42.03,40.05,38.07,36.52,35.01,33.98,34.5,36.43,38.89,41.38,45.39,48.96,50.52,51.51,51.55,50.56,48.11,44.15,41.56,40.05,38.07,37.04,36.52,35.01,33.98,33.55,32.05,30.49,30.02,30.97,33.89,37.42,40.48,43.46,45.91,48.92,51.51,51.98,52.5,52.11,49.1,44.62,41.05,38.97,37.51,36.09,34.11,32.56,32.52,33.08,34.03,34.54,34.93,36.48,38.42,44.22,51.33,56.88,60.08,61.03,61.11,61.03,60.6,58.05,56.08,54.52,53.53,52.54,51.03,50.0,50.0,49.48,47.97,46.51,45.09,43.54,42.98,43.5,44.06,45.44,46.51,46.04,46.47,47.89,49.44,50.0,49.48,49.44,50.0,50.52,47.72,41.14,37.94,37.51,36.52,35.53,34.54,33.98,33.55,33.51,33.55,33.08,34.46,37.42,40.48,43.03,45.01,46.47,47.89,48.49,47.07,45.52,42.55,38.98,36.56,35.06,34.11,33.08,33.08,33.51,34.5,35.06,35.06,35.06,33.6,32.0,32.0,32.0,32.0,32.95,33.98,34.5,35.06,36.01,37.04,37.47,37.94,37.94,37.51,36.52,35.96,34.58,32.56,31.48,29.97,28.94,28.51,27.52,27.48,28.47,31.35,35.87,39.4,41.52,43.46,46.42,46.56,44.96,45.91,45.99,44.01,41.09,38.07,36.09,34.54,33.55,32.05,30.49,29.5,28.51,27.52,26.96,26.53,26.06,29.41,35.92,40.91,42.55,43.03,45.01,46.47,46.94,47.46,47.5,45.05,40.57,37.51,37.04,36.52,35.96,35.96,35.53,34.54,33.98,34.5,35.06,35.49,36.48,38.42,40.95,42.51,43.93,45.91,48.4,49.48,47.55,46.04,46.04,44.15,39.67,36.53,34.58,32.05,30.49,30.02,30.45,31.44,32.0,31.48,30.92,30.92,30.92,32.38,34.5,34.54,34.93,35.53,35.49,35.53,34.54,33.55,32.56,30.11,27.09,25.54,24.98,23.52,21.92,21.49,20.5,19.51,18.52,18.48,18.52,17.96,19.42,23.86,28.85,32.9,36.44,39.4,41.52,43.03,44.49,44.96,44.01,41.52,38.97,37.51,37.47,38.46,38.5,37.94,37.94,37.51,37.47,38.46,39.97,41.0,41.52,43.97,47.42,49.95,52.02,54.95,57.97,59.52,60.08,61.46,62.01,59.09,55.13,52.11,48.67,45.53,43.58,40.62,38.5,37.51,36.09,34.11,33.08,33.08,34.97,38.93,41.52,42.08,42.08,42.08,41.56,40.48,39.49,37.13,35.06,33.6,30.54,28.94,28.51,28.04,27.52,26.53,26.06,26.06,27.95,30.02,30.02,29.07,29.42,32.38,35.44,37.99,39.97,42.46,44.49,45.91,46.51,45.09,43.54,40.14,35.58,33.03,32.52,34.97,36.52,35.01,33.55,32.05,30.92,28.6,26.06,26.49,29.37,33.46,37.38,41.38,43.49,44.49,44.53,44.49,44.96,44.96,44.53,43.11,42.08,42.08,43.97,45.52,44.53,43.54,42.55,42.08,41.05,39.92,39.49,38.5,37.94,38.46,39.45,39.92,40.44,41.0,41.52,42.51,42.98,42.98,43.5,43.54,42.98,42.98,42.98,42.55,41.56,40.48,39.92,39.92,39.92,39.49,39.02,39.02,39.02,38.5,38.46,39.97,40.48,40.44,40.05,38.5,37.94,37.51,37.04,37.04,36.52,35.96,35.96,35.96,35.53,35.06,34.54,33.98,33.98,34.5,35.06,35.06,35.06,36.01,37.47,38.46,39.97,41.52,42.51,42.98,43.5,44.06,43.54,42.55,40.62,37.13,35.06,34.11,33.08,32.56,32.52,32.56,31.48,31.95,33.08,32.56,33.89,39.32,44.87,49.35,53.44,56.93,59.95,61.93,63.48,64.04,63.52,62.01,60.03,58.48,57.92,57.92,57.92,58.44,57.11,55.04,55.99,57.02,57.45,56.54,55.04,55.47,55.94,56.46,57.45,60.84,65.42,67.43,68.95,68.52,65.97,62.62,58.62,56.07,55.99,56.5,55.94,55.51,55.99,57.45,58.44,52.29,44.53,43.54,42.98,43.93,44.96,45.91,45.05,42.98,42.03,41.52,42.08,43.03,44.49,44.96,45.48,45.52,44.96,45.48,46.99,48.97,50.52,50.56,49.05,47.08,45.09,43.11,42.51,43.93,46.85,49.44,51.46,54.01,55.47,55.94,53.62,48.15,43.59,41.56,40.48,39.49,38.5,36.99,35.96,35.53,35.06,35.06,35.06,34.54,33.98,33.98,33.98,34.93,35.96,35.96,35.53,35.06,35.06,35.06,34.11,33.51,34.93,36.91,36.99,35.96,35.96,35.96,35.53,35.06,35.06,35.06,35.06,35.06,35.49,36.48,37.04,37.99,39.45,41.38,43.5,45.01,44.58,42.03,40.48,38.54,34.63,32.95,33.55,32.56,32.0,31.91,31.56,31.11,30.66,30.21,29.76,29.22,28.51,27.52,28.42,31.91,34.92,37.42,39.02,39.45,39.92,38.54,35.15,33.08,33.08,33.08,33.08,33.51,33.98,34.5,35.06,35.49,35.96,35.96,35.96,35.96,36.48,37.47,37.94,37.94,38.89,40.95,42.51,42.98,42.98,43.5,43.54,42.03,40.05,39.02,38.07,37.47,37.51,36.52,35.96,35.01,33.03,32.0,31.48,30.92,30.49,30.45,31.44,32.95,34.93,35.96,36.91,37.94,38.89,38.97,38.46,38.5,36.99,35.96,35.53,34.54,33.98,33.55,32.56,32.0,31.48,30.92,30.92,30.49,30.02,30.02,30.45,31.44,32.52,33.51,34.92,35.96,35.53,35.06,34.54,33.55,32.56,32.0,32.0,31.48,30.92,29.97,29.46,27.61,25.5,25.54,25.5,26.06,25.54,24.98,26.44,29.93,33.46,36.44,37.51,37.47,38.89,40.44,40.48,40.44,39.11,36.53,35.96,34.58,32.56,32.0,31.05,29.07,28.04,27.52,27.48,27.52,26.53,26.49,28.85,32.9,35.49,36.48,38.93,40.48,40.95,42.51,42.98,42.55,42.08,40.62,37.13,34.11,33.08,34.46,36.91,37.51,37.04,37.13,37.13,37.04,37.04,37.47,37.51,36.09,35.06,35.49,36.48,37.99,39.97,41.52,42.51,42.98,43.5,44.49,45.48,46.47,47.46,48.02,48.45,48.92,48.49,48.02,48.02,48.02,47.5,46.94,47.46,48.45,48.92,49.44,50.52,51.08,51.51,51.98,51.98,51.55,51.08,51.08,49.62,47.07,46.47,46.94,46.94,46.51,46.04,46.04,45.52,44.96,44.53,44.06,43.54,42.98,42.55,42.08,43.03,43.54,44.44,46.47,47.46,48.97,48.53,46.51,44.58,40.57,37.51,37.04,37.04,36.52,35.53,35.49,35.53,35.06,35.06,35.49,38.37,43.41,47.93,51.46,54.44,56.89,59.38,61.5,62.49,63.48,63.09,61.11,58.1,55.51,54.52,53.53,52.54,52.5,53.06,53.06,52.11,51.51,51.98,51.03,51.89,55.85,59.38,63.39,66.97,68.94,69.98,71.44,73.99,74.5,73.94,72.99,71.01,69.03,67.05,66.02,65.5,64.94,64.94,65.46,65.5,63.99,62.53,61.11,60.08,60.51,61.5,61.54,60.98,60.55,57.67,54.1,52.54,51.55,50.56,49.48,47.97,46.94,47.46,47.5,47.46,47.5,45.56,44.06,44.06,43.11,43.03,44.49,45.91,48.4,51.46,54.44,56.89,58.95,61.03,61.54,60.98,60.98,60.55,57.67,53.58,51.03,49.48,48.49,47.5,46.51,45.09,43.54,43.5,45.01,46.04,45.09,47.84,55.34,60.89,64.42,67.48,70.45,72.48,73.99,75.02,75.02,75.45,74.97,72.99,71.96,71.01,69.55,68.56,68.0,68.0,67.48,65.97,64.51,63.09,63.01,65.93,68.95,71.87,75.92,79.45,81.91,84.4,86.52,87.51,87.55,86.56,85.05,82.56,80.01,78.55,77.05,75.49,74.5,73.51,72.09,70.54,69.98,69.55,68.56,69.46,72.44,74.89,76.95,79.46,81.91,84.4,86.51,87.08,86.56,86.0,85.05,83.07,80.58,78.03,76.48,75.49,74.07,72.52,71.96,71.96,69.12,66.02,66.45,67.95,69.51,71.44,73.99,75.97,78.46,80.49,81.91,83.46,84.02,83.5,81.99,79.58,76.1,73.51,71.58,69.55,68.05,66.49,65.5,67.35,69.55,69.51,69.55,70.46,73.42,75.97,77.0,78.89,81.48,84.45,87.51,87.55,86.56,86.52,86.05,83.97,81.99,80.53,79.54,77.09,71.15,66.49,66.45,66.49,65.07,63.52,63.48,63.52,62.96,63.48,62.15,59.56,59.52,57.67,55.99,56.5,54.99,53.01,51.03,49.06,47.5,46.51,46.04,45.52,44.53,44.06,43.11,42.08,42.08,41.56,41.0,41.52,43.03,44.49,45.48,46.47,46.51,46.04,46.04,45.52,44.96,44.01,42.55,42.08,42.08,42.08,42.51,42.98,42.03,41.0,41.0,40.05,39.02,39.02,39.02,39.45,39.92,39.49,39.97,41.0,41.52,41.56,41.0,40.48,40.44,40.48,39.92,39.49,39.02,39.02,39.02,39.02,39.02,39.02,39.02,38.5,37.51,36.52,35.96,36.48,37.47,38.46,39.02,39.45,39.92,41.38,42.55,42.08,41.56,40.48,39.49,38.5,38.46,38.5,38.46,37.56,36.91,37.51,35.15,33.51,33.55,33.08,34.03,36.95,40.91,44.44,46.47,47.89,50.38,53.44,55.99,57.45,58.95,59.05,56.54,54.09,51.08,47.54,46.47,47.46,48.45,48.49,47.07,47.42,48.92,48.92,50.38,53.88,57.92,61.97,65.41,68.9,72.01,72.09,70.54,68.52,64.08,61.5,57.24,51.04,50.0,49.05,47.07,45.1,43.54,42.03,40.48,38.97,37.94,37.51,37.99,40.48,43.97,46.99,48.45,49.95,51.51,52.5,53.49,53.96,53.96,53.53,52.11,50.56,48.54,46.51,44.58,42.55,42.08,41.56,41.0,40.05,38.07,36.52,36.48,37.99,40.48,42.51,43.93,45.91,47.46,48.97,50.52,50.56,50.0,49.05,47.07,45.09,43.54,42.98,42.55,42.08,42.08,42.08,42.51,42.98,43.5,44.06,43.54,43.5,44.06,45.01,46.04,46.04,46.04,45.52,44.96,44.96,44.96,45.48,46.47,46.94,47.46,48.02,48.45,49.95,52.03,53.49,55.42,57.97,57.11,54.09,51.6,48.54,46.94,45.56,44.06,43.54,42.55,42.08,42.08,42.08,42.51,42.98,42.98,42.98,42.98,42.98,42.55,42.08,41.56,40.48,40.44,41.52,42.08,42.08,42.51,43.5,44.49,45.91,47.89,49.44,50.0,50.95,54.39,57.97,59.52,60.51,60.55,59.05,56.97,54.99,53.53,53.06,53.06,53.06,52.54,51.98,51.98,51.98,51.55,51.51,52.5,53.49,53.96,54.48,55.47,55.94,56.89,57.92,58.44,59.0,57.11,54.09,52.54,51.55,50.39,48.95,47.51,46.07,44.63,43.19,41.75,42.46,45.01,49.83,54.91,56.89,58.44,59.52,60.51,60.55,59.56,59.95,60.98,61.5,61.54,59.09,55.56,53.02,51.03,48.54,46.51,46.04,45.52,44.53,44.49,44.53,44.49,45.91,49.86,56.42,62.91,67.48,70.46,72.48,73.99,74.5,73.51,71.58,68.09,64.13,60.6,56.59,52.07,50.0,49.05,47.07,46.99,46.56,45.48,44.58,45.82,52.27,59.29,64.85,68.38,72.39,75.45,75.49,75.45,75.92,75.49,74.07,71.58,67.57,62.62,58.1,54.99,53.01,51.55,52.46,54.47,55.04,52.63,49.48,49.95,56.33,64.9,71.79,78.33,81.48,82.99,84.45,84.49,84.97,86.0,85.48,82.6,78.6,74.59,69.55,66.49,64.13,60.6,60.46,61.54,60.03,57.54,55.94,58.87,63.95,67.91,72.39,75.97,79.41,82.99,85.48,87.08,84.67,81.52,80.96,80.53,70.51,57.68,54.09,54.01,54.52,53.02,51.55,50.05,47.97,46.94,46.51,46.99,51.37,57.88,61.93,64.42,67.48,70.46,71.53,72.01,72.09,70.54,68.52,66.92,65.03,61.58,55.26,49.05,47.07,43.63,41.52,41.05,38.97,37.94,37.94,39.4,42.89,46.42,48.97,50.52,50.56,50.52,52.46,54.91,54.99,53.53,52.54,51.03,48.54,46.51,46.04,44.58,42.98,43.5,44.06,44.06,44.06,44.06,43.54,42.55,43.03,45.95,49.48,50.56,50.52,50.56,50.95,51.55,52.46,53.53,53.06,52.54,51.55,49.62,48.02,46.56,45.48,45.09,42.08,38.03,36.48,37.04,36.09,36.95,42.81,48.92,52.02,54.44,56.89,58.95,61.03,62.06,63.01,64.04,63.52,62.01,59.52,56.54,53.58,50.09,48.45,47.97,47.46,48.02,49.48,51.08,51.51,52.5,53.06,54.44,56.89,58.95,62.92,67.48,70.45,71.01,68.52,66.49,66.02,61.72,56.51,56.46,56.07,55.04,53.58,51.04,49.05,49.48,52.46,53.96,52.58,49.62,49.48,52.03,54.01,55.99,57.45,58.95,61.46,63.9,63.56,61.55,60.55,59.05,56.54,54.52,53.01,51.98,52.5,52.54,52.5,52.54,51.55,51.08,50.56,50.95,52.5,54.01,56.42,58.44,59.52,60.08,60.51,61.93,61.58,60.08,60.51,59.52,57.49,56.07,53.58,50.52,47.97,46.51,46.04,46.04,46.47,46.94,46.51,46.04,46.99,48.96,51.46,53.06,56.85,61.92,65.37,65.59,61.58,56.21,51.03,48.54,46.94,45.99,44.96,44.96,44.53,44.49,45.48,46.04,45.52,44.01,42.55,43.46,46.42,50.43,54.01,56.42,58.44,58.05,57.45,58.44,58.48,57.92,57.49,56.07,53.58,50.09,48.02,48.02,48.97,50.52,50.56,50.0,48.54,46.94,46.51,46.47,47.46,49.91,53.44,55.99,58.48,60.51,60.98,60.55,60.08,59.56,58.48,56.55,53.58,50.52,47.97,46.51,45.09,43.54,42.98,42.55,42.51,42.98,43.5,45.95,50.43,54.95,57.96,59.52,61.03,61.54,60.98,60.55,59.56,59.0,58.05,56.08,53.58,51.98,52.5,52.54,51.03,50.52,50.56,49.48,48.92,48.92,49.95,50.56,50.52,52.03,53.49,54.48,55.04,55.04,55.47,55.94,55.51,55.04,54.52,53.53,53.06,53.06,52.54,51.55,51.51,51.98,51.55,52.03,53.49,53.96,53.96,53.96,53.96,54.91,57.4,58.05,58.48,60.51,60.98,60.98,60.55,60.08,60.08,59.56,57.54,55.51,54.52,53.96,53.53,52.54,50.52,48.92,48.92,49.95,51.51,51.98,51.98,51.98,53.44,55.99,58.48,61.97,64.98,65.5,64.94,64.94,64.51,62.58,60.03,57.54,54.99,53.01,51.04,49.05,47.07,45.52,44.53,44.49,45.48,48.88,53.87,57.92,61.97,65.93,68.52,70.45,72.48,73.47,73.94,72.56,70.54,69.03,65.59,61.07,57.54,53.1,49.06,47.5,46.51,45.52,45.48,46.99,48.02,49.91,54.82,60.33,65.37,71.79,77.38,79.5,80.49,80.96,80.53,79.54,78.55,76.62,72.18,66.67,64.04,60.68,55.13,52.11,51.08,50.05,48.49,47.07,47.42,52.28,60.24,67.86,72.95,76.48,78.08,79.03,81.01,81.52,80.96,80.53,79.54,77.09,73.56,70.58,67.62,64.56,62.01,60.03,57.54,55.94,55.94,56.46,56.07,55.99,60.38,65.93,69.46,72.95,73.56,70.07,67.48,66.92,67.44,68.52,70.46,69.55,65.03,61.59,60.08,59.05,57.92,57.92,57.92,57.92,57.49,57.45,57.92,57.92,58.95,61.03,63.01,65.42,68.9,72.95,75.97,76.48,75.49,73.56,71.96,69.55,65.03,61.07,59.0,59.0,58.48,57.92,57.49,56.07,55.04,56.93,58.48,58.95,62.4,66.92,71.4,75.92,79.03,80.49,80.96,78.12,74.51,73.51,71.58,68.52,64.08,59.09,55.56,53.96,53.53,53.06,52.11,51.08,52.03,51.6,49.05,50.43,55.38,59.9,63.95,66.97,68.0,68.95,70.5,72.01,72.52,71.01,69.03,66.54,62.62,58.62,55.13,53.06,51.6,49.48,48.92,46.6,44.49,43.58,42.51,46.85,56.33,63.95,67.48,71.4,75.4,78.46,81.01,82.47,83.46,84.45,84.49,82.56,78.12,72.61,68.09,65.5,62.62,60.51,60.98,60.98,60.98,60.98,60.98,63.39,68.43,72.01,74.41,78.33,81.91,83.89,78.72,75.32,78.55,72.32,66.97,68.0,68.52,67.1,65.46,65.5,64.94,65.89,65.97,63.99,62.96,62.96,63.48,64.04,65.42,67.44,69.89,73.42,76.48,79.03,80.49,74.76,67.49,67.95,69.08,70.03,70.54,68.09,66.45,66.49,65.5,66.4,68.0,67.48,66.49,66.02,66.45,67.95,69.51,69.98,71.87,73.51,72.09,72.01,75.45,79.97,82.04,83.42,83.97,81.57,77.65,74.07,72.09,70.54,69.55,68.56,67.48,66.49,65.07,64.04,62.58,61.5,63.95,66.97,68.95,71.44,73.47,74.46,75.45,76.44,77.0,77.0,76.48,74.54,71.58,69.04,66.11,64.13,64.22,64.31,64.49,64.67,64.76,64.85,64.51,62.58,60.55,61.03,63.95,66.97,68.95,70.93,72.91,73.94,74.46,75.97,76.05,74.07,71.15,66.16,60.12,55.56,54.48,55.47,55.94,55.94,55.94,55.51,54.52,55.42,60.37,65.93,69.46,72.01,74.41,75.92,76.44,77.0,77.0,77.0,76.48,75.49,73.13,69.08,65.03,63.91,63.04,61.5,62.06,62.06,61.11,59.05,57.49,58.48,61.97,65.93,69.89,73.85,76.95,79.46,82.42,83.5,80.62,76.62,74.5,74.46,72.61,68.52,65.54,64.47,63.56,63.01,63.52,63.91,65.89,66.92,66.49,66.02,68.43,72.44,76.87,81.95,84.97,86.52,85.62,84.97,85.48,84.92,83.97,81.56,79.55,77.52,73.6,68.65,64.56,62.96,63.91,64.51,64.47,64.94,64.51,63.52,62.96,62.53,62.06,62.49,64.85,68.38,69.03,68.52,69.08,69.51,68.52,65.54,62.15,59.05,56.97,55.51,55.04,55.04,55.04,54.52,53.01,51.98,51.98,53.45,57.45,63.86,70.84,75.4,79.41,82.99,85.48,87.51,88.5,89.49,88.07,85.06,82.13,79.11,79.03,80.49,80.53,79.11,76.62,75.02,75.45,74.97,73.51,73.47,75.4,77.52,77.05,75.49,72.18,69.08,70.97,73.99,75.02,76.48,78.08,79.03,78.6,76.05,74.5,73.94,73.94,73.94,72.99,71.53,71.49,71.53,70.54,71.44,74.93,79.41,82.99,84.45,85.95,87.51,89.87,88.58,80.62,74.97,74.89,75.49,71.67,66.54,64.51,62.14,60.08,60.51,61.5,62.06,62.49,62.96,63.91,65.46,66.45,67.95,69.08,70.97,75.88,79.49,79.11,77.56,76.48,75.92,74.97,72.05,69.55,68.56,68.52,68.56,68.0,68.52,69.51,69.98,71.44,72.52,71.96,71.96,72.91,71.1,66.54,62.62,60.51,60.98,60.98,60.55,60.51,60.98,60.98,60.98,60.98,60.98,59.09,55.13,53.49,54.91,55.94,55.94,55.94,55.94,55.51,57.45,61.97,65.42,68.38,71.44,73.47,74.89,76.44,77.52,78.08,78.08,77.56,76.48,74.97,71.1,64.65,60.55,59.05,57.92,58.44,57.54,56.89,56.54,55.04,55.99,59.43,63.95,66.97,69.46,69.6,67.06,66.02,68.86,71.96,71.96,70.58,68.05,65.97,63.99,62.01,60.55,59.56,59.0,57.54,55.94,57.4,59.52,60.51,60.98,61.93,64.85,68.38,70.93,71.96,72.48,72.52,70.07,69.89,72.48,73.04,72.52,71.53,70.11,68.56,67.05,65.5,64.94,64.51,64.04,64.04,63.52,63.48,64.47,66.92,70.45,73.42,76.48,79.03,80.49,81.91,84.4,86.0,85.48,85.44,85.48,84.49,82.12,79.12,78.51,78.98,78.03,77.0,76.05,74.5,73.51,72.52,72.48,74.42,76.95,79.03,81.43,83.89,85.44,86.95,88.5,89.06,89.06,88.54,87.55,86.05,83.97,82.0,80.01,78.55,77.56,76.05,74.5,72.99,71.53,70.11,70.03,72.95,75.97,78.46,81.01,82.99,84.97,86.52,87.51,87.98,87.98,87.55,86.56,85.48,83.97,82.51,82.04,81.09,79.11,77.56,76.48,75.49,74.5,73.94,73.94,72.99,72.91,73.94,71.1,68.95,69.98,69.98,70.93,71.53,70.11,67.62,65.5,63.57,61.11,60.08,60.08,60.08,59.56,59.0,58.05,56.5,55.94,55.94,55.94,56.89,59.38,61.5,62.49,62.01,60.03,59.52,61.46,63.91,65.46,65.5,63.99,61.58,58.62,56.5,55.94,56.46,57.02,57.45,59.9,62.06,62.06,62.49,63.48,64.47,66.92,70.45,73.42,74.07,74.42,78.32,81.48,82.47,83.46,84.02,83.07,81.1,79.54,78.55,78.08,77.56,76.48,76.44,76.48,75.92,75.92,75.92,76.44,77.0,77.52,79.46,81.91,83.89,85.44,86.95,88.93,89.96,89.53,89.06,87.6,84.54,80.62,75.16,71.53,70.11,70.03,69.6,68.0,68.95,69.55,68.56,69.46,72.95,76.48,79.97,82.99,84.97,86.52,87.08,87.08,87.08,86.56,85.48,84.49,83.07,80.58,77.52,74.54,71.58,68.52,65.54,64.04,63.52,62.01,60.55,62.4,66.92,70.46,72.48,73.47,74.89,75.49,74.5,73.94,73.94,73.51,71.58,69.55,67.1,62.62,59.05,57.49,56.07,55.04,54.52,53.53,52.54,51.03,50.0,50.0,50.52,52.03,54.01,55.99,57.45,57.92,58.44,59.0,59.0,58.48,57.92,57.92,57.92,56.97,55.51,55.04,55.04,54.52,53.96,53.53,52.54,51.03,49.48,50.9,55.38,59.38,62.44,64.99,66.45,67.95,69.08,69.08,69.08,69.08,69.08,68.56,66.54,62.1,57.11,53.58,51.03,49.48,47.54,45.52,44.96,44.53,44.49,48.83,56.84,64.85,70.97,74.42,76.95,79.03,79.54,78.55,78.51,78.55,77.56,76.05,73.56,69.55,65.54,63.09,60.6,58.06,56.5,55.51,54.52,53.53,53.06,55.38,62.22,69.33,73.42,76.91,79.93,81.91,83.46,84.45,85.95,87.08,87.08,86.05,82.6,78.08,74.03,71.02,70.5,70.54,69.98,69.55,69.08,68.56,67.48,66.92,68.38,71.87,75.4,79.41,82.47,83.89,85.95,87.08,87.08,86.56,85.48,84.92,83.97,80.61,76.62,73.56,70.58,68.56,68.0,67.48,66.92,66.92,66.92,67.44,70.41,75.45,79.46,81.91,82.94,82.94,83.89,85.44,84.54,82.94,83.46,82.56,78.55,75.49,73.13,71.49,69.55,66.49,65.5,63.05,60.55,62.4,66.92,67.1,66.4,68.95,71.87,74.88,77.9,77.65,71.67,68.0,68.95,70.5,71.06,69.08,65.54,64.04,64.47,64.94,64.94,64.94,63.99,62.01,59.09,56.51,54.56,54.01,60.71,70.28,72.05,72.39,76.48,78.51,79.5,80.06,80.49,75.71,73.33,76.48,72.13,66.54,64.94,64.68,64.14,63.6,62.98,62.34,61.8,61.26,60.98,60.98,60.98,61.5,62.49,63.48,64.47,64.94,65.46,65.07,64.04,62.58,60.55,60.51,60.98,60.98,60.98,61.93,62.96,62.96,62.96,62.96,62.96,62.96,62.96,63.48,64.04,64.47,65.89,67.44,68.95,71.44,73.99,75.02,75.02,74.07,73.04,72.09,70.11,67.1,63.56,61.54,60.03,58.48,56.54,55.04,54.52,53.53,53.49,55.42,58.91,61.93,63.91,66.4,70.41,73.47,74.89,74.97,74.46,75.02,75.02,75.45,74.97,72.99,71.01,69.55,68.56,67.48,65.54,63.52,62.53,62.49,63.48,64.99,68.86,72.9,75.4,78.46,80.06,80.49,82.85,84.92,85.95,87.08,86.56,85.05,83.5,82.51,81.09,80.06,80.06,79.11,78.08,78.08,77.56,77.0,77.0,76.05,76.48,79.02,81.44,83.89,86.38,87.98,88.93,90.48,91.04,90.09,89.06,88.11,86.05,83.97,81.99,80.96,80.96,80.01,78.98,78.98,76.57,73.0,71.53,72.44,75.92,79.03,81.44,83.89,86.38,88.5,89.49,90.48,90.52,89.96,89.01,87.55,80.37,71.15,69.08,67.1,66.92,69.51,69.98,69.55,69.51,69.98,69.55,69.08,69.51,70.5,72.44,73.94,77.3,82.42,82.56,80.53,80.06,79.11,76.62,74.5,73.94,73.51,73.04,72.09,70.54,69.98,69.55,68.05,65.98,64.94,63.99,65.37,68.51,70.03,74.42,78.08,79.46,81.47,82.04,81.52,81.48,82.47,82.51,81.52,79.58,78.08,76.1,73.94,73.94,72.99,71.01,69.98,70.5,70.54,69.98,70.5,71.06,71.06,69.08,67.95,70.03,71.06,72.01,73.47,73.94,73.51,73.04,72.09,69.6,67.05,64.56,61.58,59.56,58.05,57.45,58.44,58.48,58.44,59.52,61.45,64.85,67.95,70.46,72.91,73.51,72.52,73.85,75.92,75.49,73.13,70.54,69.98,70.5,70.54,69.98,70.5,70.54,69.55,69.08,69.08,69.08,69.08,69.08,69.08,69.51,70.5,71.06,71.49,71.96,72.48,73.47,74.46,75.45,76.95,78.08,78.08,77.56,76.48,75.49,74.5,72.04,70.93,71.53,69.6,67.48,66.49,66.45,67.95,69.51,70.93,71.53,72.95,75.96,76.48,76.95,79.03,81.01,81.09,80.06,79.54,78.03,76.48,75.49,74.5,73.94,72.99,71.01,69.03,67.05,65.5,64.51,65.42,68.38,71.87,75.4,77.95,79.93,82.42,84.02,84.02,84.02,83.5,82.94,81.99,79.58,76.1,72.56,70.11,67.62,65.5,64.94,64.51,63.52,62.96,63.91,65.89,67.95,70.03,72.01,73.47,74.46,75.45,76.44,76.48,75.49,74.5,72.99,71.02,69.55,69.08,68.05,67.44,68.0,68.52,68.56,68.0,67.48,66.49,66.02,67.48,70.46,73.85,76.95,79.97,82.99,85.48,88.03,89.06,89.06,89.49,89.96,87.55,84.49,78.25,72.48,73.99,76.48,78.08,75.67,72.52,73.42,75.02,75.02,76.48,79.03,81.44,84.4,86.95,88.5,89.49,90.48,91.47,91.94,91.51,91.04,90.1,88.11,86.56,85.05,83.07,81.52,80.01,78.55,77.56,76.48,75.49,74.5,75.4,78.89,82.85,86.38,88.49,89.49,90.91,91.94,91.94,92.46,92.5,91.51,89.58,87.98,86.52,84.92,82.6,79.55,78.98,78.55,77.56,77.0,76.48,75.49,76.48,79.46,82.42,84.97,87.46,89.49,90.91,91.94,91.94,91.94,92.46,91.56,89.53,88.11,86.05,84.49,82.56,80.53,79.54,78.55,77.05,75.92,75.49,74.5,74.89,78.33,81.91,84.92,88.03,90.01,91.04,91.47,92.89,94.44,94.05,92.07,90.09,88.11,82.78,77.56,76.48,75.92,76.44,76.48,75.49,74.5,73.51,72.52,72.48,73.99,76.48,79.03,81.01,82.99,84.02,84.02,84.45,84.92,84.49,82.56,80.53,78.6,76.05,73.56,70.58,68.56,68.0,67.48,66.49,65.5,64.51,64.47,65.89,68.9,72.43,74.89,77.38,78.98,80.44,82.04,82.04,80.15,77.56,74.59,71.53,72.01,72.52,71.53,71.06,71.06,69.6,67.48,66.49,66.02,66.02,65.5,66.4,70.84,75.4,78.46,81.01,82.04,82.47,83.46,83.5,83.89,83.03,80.96,80.53,79.54,78.55,77.05,74.55,72.09,69.6,67.48,65.97,64.94,64.51,64.04,65.42,71.22,77.9,81.44,83.89,84.92,85.95,87.08,87.51,87.03,86.52,86.56,85.05,82.56,80.01,78.03,77.0,76.48,74.97,73.51,73.04,72.52,72.48,73.04,73.47,75.4,78.46,80.49,81.91,82.94,84.4,86.51,88.03,89.49,89.01,87.98,87.55,86.05,83.97,82.51,82.04,81.09,80.06,79.11,78.08,76.1,73.94,72.99,71.53,71.06,72.01,74.93,76.05,75.97,78.46,81.44,84.4,85.05,84.02,82.56,79.07,75.54,73.51,72.52,71.53,70.11,68.56,68.0,67.48,65.97,65.46,66.02,67.48,70.46,72.48,73.99,76.48,78.51,79.5,81.01,82.04,81.09,80.06,79.54,78.55,77.05,74.54,72.52,71.53,69.6,68.0,68.0,66.54,64.94,65.46,64.56,65.88,71.4,75.92,79.02,81.44,83.46,84.97,86.52,87.51,88.5,89.06,88.11,86.05,84.49,82.56,80.53,79.54,78.55,77.56,71.75,66.02,66.02,66.02,66.45,67.44,69.89,73.42,75.45,77.9,81.43,83.89,85.44,86.0,85.48,82.08,79.5,79.11,77.56,74.59,71.53,70.54,68.52,66.92,67.44,68.0,68.0,68.0,68.0,68.95,70.93,72.91,74.89,76.44,77.95,79.5,80.49,81.48,82.04,81.52,80.53,79.11,76.62,74.07,72.09,70.54,67.57,64.51,64.04,64.04,62.15,60.51,60.55,61.03,64.9,70.41,73.99,76.48,79.97,83.42,84.49,83.5,83.46,84.02,84.02,83.5,81.56,79.11,77.05,75.49,73.56,71.53,69.08,68.38,69.98,69.55,67.62,68.43,72.95,75.45,77.9,81.44,83.89,85.95,88.03,88.54,85.57,83.89,82.59,80.06,79.11,77.56,76.05,74.25,72.71,71.19,69.57,67.95,66.41,64.89,64.04,64.47,66.4,69.89,73.42,76.48,79.03,80.49,80.96,81.48,81.09,81.01,81.52,80.01,78.98,76.57,73.51,69.68,66.02,65.5,64.51,63.52,63.48,63.52,63.91,64.94,67.87,72.95,77.43,80.49,82.42,84.02,84.45,84.92,84.92,84.92,84.49,82.56,80.01,77.52,74.98,73.94,73.51,72.52,71.53,71.06,70.54,70.5,71.06,72.01,74.93,78.46,81.44,83.89,85.95,87.08,87.08,88.03,89.06,89.06,88.11,87.08,86.05,84.92,82.08,78.55,78.08,78.51,78.98,76.57,74.89,75.92,75.49,75.02,74.5,74.89,77.38,79.93,82.85,85.44,86.52,87.08,87.51,87.98,87.98,87.03,85.06,83.5,82.51,82.47,82.94,77.26,69.6,68.52,69.08,68.56,68.52,69.51,70.5,72.01,73.47,75.92,79.46,81.91,82.94,82.51,83.93,86.0,85.48,83.54,80.58,77.52,75.49,75.02,73.56,71.96,70.07,68.0,67.48,65.97,64.51,64.47,66.4,68.94,70.5,70.54,66.62,62.02,61.93,63.48,62.58,60.55,60.51,61.5,61.11,58.62,56.07,55.04,54.52,53.96,53.53,54.01,55.04,54.09,53.06,54.01,57.45,61.46,64.85,67.44,68.52,69.08,70.03,70.11,69.08,68.56,68.0,67.48,65.03,61.58,59.05,57.49,56.5,55.51,55.47,55.94,55.51,54.09,53.06,54.01,57.45,62.4,66.92,70.97,73.99,74.5,75.4,76.05,75.02,75.45,74.54,73.04,70.12,66.49,64.56,62.96,62.96,62.96,62.96,63.48,64.04,62.58,60.55,60.08,62.41,67.35,71.44,74.93,77.95,79.5,79.11,79.46,79.07,76.48,74.97,73.51,71.58,69.03,67.06,66.45,65.54,64.04,64.04,64.04,63.52,62.96,62.53,62.49,64.85,69.33,73.85,76.95,79.03,80.49,81.48,82.47,82.94,80.1,74.59,71.01,68.52,67.44,68.95,69.55,68.05,66.49,65.5,64.51,63.52,62.53,61.54,60.98,64.34,71.35,75.45,77.9,80.06,76.19,74.89,75.15,72.48,74.42,76.95,77.05,74.03,70.07,67.05,65.07,64.04,64.47,63.99,62.96,62.96,62.01,61.5,61.54,64.33,70.84,75.4,77.95,79.92,80.53,81.44,77.26,70.12,69.51,69.03,68.0,68.52,67.62,65.5,64.51,63.09,62.06,62.06,61.11,60.51,60.55,59.56,59.95,62.87,67.86,72.95,75.96,78.46,80.49,81.91,81.99,80.96,81.48,80.58,78.55,72.74,67.44,68.0,68.95,69.98,69.98,69.98,69.98,69.98,69.03,67.48,66.92,68.38,69.98,70.92,74.37,77.51,78.08,76.62,74.5,71.1,67.49,67.95,68.56,68.0,68.0,67.48,66.92,65.54,63.53,62.96,62.96,62.96,62.53,63.01,64.47,65.89,67.95,70.46,73.42,75.02,75.45,74.55,73.04,73.04,73.47,72.56,70.11,68.56,68.0,67.48,66.49,65.5,63.99,62.01,60.04,59.0,59.0,59.0,59.52,61.97,64.99,67.48,70.03,71.49,71.53,72.44,73.51,73.47,73.51,72.52,71.01,69.55,68.05,65.97,64.51,61.63,58.05,57.45,57.92,56.97,54.99,53.96,55.42,59.86,64.85,68.9,72.44,74.46,75.97,77.52,77.56,76.48,75.49,74.07,72.09,70.12,67.62,65.5,64.51,63.09,62.49,61.07,58.06,56.5,55.94,55.94,56.89,61.28,66.92,70.97,73.99,75.97,77.0,77.0,76.48,75.92,75.92,74.97,72.99,70.58,68.05,65.97,64.94,63.05,60.98,59.52,57.49,57.02,56.5,56.46,57.45,60.85,66.45,70.97,74.41,76.44,77.52,78.08,78.51,78.98,78.55,77.56,76.48,75.49,75.02,74.5,73.51,72.09,69.6,68.0,68.95,69.98,70.5,71.06,71.06,71.49,72.48,74.42,77.38,79.5,81.01,82.99,83.07,82.99,82.56,81.48,80.58,76.57,73.0,70.07,67.48,65.97,65.46,65.07,63.52,62.01,60.98,61.5,62.06,65.84,71.44,75.45,79.46,81.91,83.46,84.45,85.95,86.05,84.49,83.07,81.52,80.01,78.03,76.05,75.45,75.49,75.02,74.07,73.04,73.47,73.51,73.04,73.04,72.52,71.53,71.49,72.91,74.46,75.97,77.52,79.03,81.44,82.94,83.46,83.07,81.09,79.12,77.05,75.92,75.92,74.54,73.04,73.04,73.04,72.52,71.53,71.06,71.06,71.06,71.49,71.01,69.98,69.98,69.98,70.5,71.06,70.11,69.08,69.08,68.56,68.0,68.0,68.52,69.51,69.98,69.55,68.56,68.0,67.48,67.44,68.0,68.52,69.08,69.51,70.5,71.06,71.49,72.48,72.52,71.96,72.48,72.52,71.53,70.11,69.08,68.56,67.48,68.38,69.03,67.48,65.97,65.46,66.02,64.56,63.91,65.89,68.38,70.93,72.91,74.46,75.45,76.44,76.48,75.92,74.97,73.51,72.09,70.11,68.56,67.05,66.45,66.49,65.07,64.47,63.99,62.96,62.96,64.42,66.02,67.48,69.08,70.03,71.49,72.48,73.99,75.97,78.46,79.11,77.56,75.11,73.47,72.99,71.96,71.96,71.53,70.54,69.98,69.04,68.52,68.05,66.92,66.49,66.02,69.8,74.88,77.38,79.92,81.91,82.94,81.99,80.96,80.96,80.96,80.01,78.03,75.54,73.51,72.52,71.96,71.96,71.53,71.06,71.06,71.06,71.06,71.06,71.06,71.06,71.06,72.44,74.89,75.92,77.38,79.49,81.44,81.56,79.54,78.98,78.98,78.03,75.54,73.51,72.52,71.96,71.96,71.01,69.98,69.98,69.98,69.98,69.98,70.5,72.01,73.47,75.92,78.51,80.44,82.47,83.89,83.55,81.52,80.53,79.11,76.62,73.56,71.01,69.03,66.54,64.51,63.52,62.96,62.53,61.11,59.56,59.0,61.84,66.4,69.46,72.01,73.99,75.96,77.95,80.44,82.04,82.04,81.52,79.59,76.1,73.0,70.06,68.0,67.05,66.02,65.5,64.51,64.04,63.09,62.06,62.06,64.38,69.84,74.41,79.28,81.56,79.11,77.56,76.05,75.02,75.02,74.07,72.09,70.54,69.55,69.08,67.88,65.27,62.66,60.13,57.62,55.01,52.4,50.56,50.52,53.92,59.43,63.95,67.48,70.03,72.01,73.99,75.97,77.0,77.52,77.05,74.03,70.07,68.0,67.48,66.92,66.92,65.54,62.15,59.56,59.52,60.51,60.03,59.0,60.46,62.06,63.44,64.94,65.89,67.44,68.52,68.05,67.44,67.48,66.49,64.56,61.58,60.08,58.1,55.94,54.99,52.59,51.08,50.56,50.0,49.48,48.92,48.92,53.74,61.83,66.4,68.94,70.5,71.06,71.49,71.96,71.53,70.54,69.55,66.67,63.09,62.06,60.6,59.95,58.57,54.99,53.96,54.48,55.99,56.5,54.99,54.91,57.92,62.4,67.35,71.44,74.42,77.38,79.93,81.9,83.46,83.07,80.58,78.03,74.59,71.02,69.98,70.5,69.08,66.92,66.92,66.49,65.07,62.58,60.03,58.48,61.28,67.86,73.38,77.9,81.44,83.89,85.95,87.51,87.55,85.62,82.56,79.07,75.11,72.52,71.01,69.98,69.03,66.54,64.94,65.46,65.07,64.47,64.51,64.04,65.93,69.89,74.37,79.41,83.93,85.48,83.97,83.46,81.61,79.5,79.11,77.05,74.97,72.56,71.06,71.49,71.53,71.06,70.54,69.03,67.48,66.49,66.45,67.44,68.52,69.08,70.03,72.01,73.99,75.02,74.5,73.51,72.52,71.53,71.06,70.54,69.55,69.08,68.56,67.48,66.92,66.92,66.92,66.49,65.5,64.51,64.04,64.47,65.46,66.97,68.52,69.08,70.97,73.98,75.97,77.52,78.51,79.5,79.11,76.62,73.13,70.11,67.62,65.5,65.46,65.07,64.04,64.04,63.09,61.11,59.05,57.92,60.33,64.42,68.43,72.01,73.47,75.92,77.05,77.38,75.63,73.42,73.56,70.58,69.08,68.56,66.54,63.05,60.55,59.05,56.98,55.94,55.51,55.47,55.51,55.04,58.83,66.31,71.44,74.42,76.44,77.95,79.5,78.08,74.54,72.1,70.54,69.55,69.08,69.08,69.51,69.55,67.62,65.5,63.05,60.55,59.56,58.48,58.44,58.05,59.43,64.9,69.89,72.91,73.94,75.4,77.95,79.5,80.49,80.96,79.58,76.1,73.94,71.1,68.0,67.05,65.07,63.09,60.6,58.48,57.92,59.38,61.5,61.54,60.98,62.87,67.35,70.93,73.42,76.48,77.05,76.44,77.95,77.52,74.54,70.11,66.49,63.18,58.62,57.02,57.02,56.07,54.09,52.11,51.08,50.05,48.92,48.92,52.79,59.86,63.9,63.99,62.01,60.98,62.44,66.45,69.08,68.56,68.52,67.62,64.56,63.91,64.51,60.68,56.07,54.09,52.12,51.08,50.56,49.05,48.02,48.02,51.81,59.81,66.45,70.02,72.01,73.99,75.02,75.02,74.5,73.94,72.56,70.11,68.56,68.0,67.48,65.97,64.94,64.94,64.94,64.94,64.94,64.94,64.94,64.94,65.46,66.97,69.89,73.42,75.97,77.95,78.98,78.55,78.08,77.56,76.48,75.49,74.07,72.09,70.54,69.98,69.98,69.55,69.08,68.56,68.0,68.0,68.0,68.0,68.0,68.52,68.56,68.0,68.52,69.08,69.08,69.51,70.5,71.49,71.96,71.96,71.53,70.54,69.98,69.03,67.05,66.45,67.95,68.05,66.92,66.92,66.92,66.92,66.92,66.92,66.49,66.02,68.43,70.54,69.98,70.5,70.54,69.03,68.52,68.56,67.48,66.92,66.49,65.5,64.51,64.04,64.47,64.94,64.94,64.94,64.51,63.52,62.53,62.06,63.01,64.04,64.47,65.89,67.44,67.05,65.5,64.94,64.51,63.52,62.53,62.06,61.54,60.98,60.03,58.06,56.07,54.1,52.54,51.98,51.98,51.55,52.46,55.85,59.9,63.43,65.89,67.95,69.08,70.03,69.08,65.97,63.99,61.58,58.62,55.56,54.48,54.52,53.96,53.96,53.53,53.49,53.53,53.06,53.06,53.06,53.49,54.48,55.99,57.97,57.11,58.39,60.6,59.95,61.5,61.11,60.08,59.05,56.54,54.09,52.54,51.98,51.98,51.55,50.56,50.0,50.0,50.0,50.0,50.52,52.03,53.49,55.42,57.45,57.92,57.92,59.38,60.03,59.95,60.55,59.05,57.49,57.02,57.02,56.5,56.46,57.02,57.02,57.02,57.02,56.5,55.94,55.94,55.94,56.46,57.45,58.95,61.03,64.38,66.49,66.02,67.91,66.19,62.49,62.96,61.58,58.1,55.51,54.52,53.53,52.54,52.5,53.06,52.54,51.55,50.56,50.0,50.0,51.89,56.88,61.97,65.41,68.38,70.92,71.96,72.91,74.89,75.49,73.56,71.96,70.07,67.48,63.65,59.05,58.44,58.48,57.49,56.5,54.99,53.01,51.55,50.56,53.36,59.86,63.47,65.42,66.92,66.49,67.48,68.05,66.92,65.97,63.99,60.55,56.54,54.52,52.58,51.08,50.56,49.05,48.02,48.02,47.5,45.99,44.96,44.53,45.44,50.3,57.32,61.92,63.48,64.99,66.97,68.52,69.08,69.08,68.05,63.65,57.16,53.96,52.58,51.51,51.03,50.0,49.05,47.5,46.51,46.47,46.94,46.94,49.35,55.85,62.92,68.86,73.42,76.48,79.03,81.01,82.47,83.46,82.13,78.08,75.92,75.49,72.61,69.55,68.56,67.48,65.54,63.09,62.49,64.42,65.5,64.51,64.99,67.91,71.87,74.89,74.97,75.92,80.91,84.02,85.91,88.5,86.65,80.67,76.05,72.61,67.57,65.89,65.54,62.58,60.03,58.48,57.49,57.02,57.97,59.52,61.46,65.89,70.45,71.53,73.9,76.48,77.9,80.49,80.96,79.58,77.05,74.97,70.59,65.98,64.51,63.52,62.96,62.96,62.96,62.53,62.06,61.54,60.98,59.52,57.92,59.38,61.93,63.91,63.56,62.49,63.91,64.51,64.99,66.02,65.5,63.99,61.58,59.56,59.95,60.03,58.05,55.56,53.53,52.54,51.98,51.55,51.08,50.56,51.46,54.01,55.04,55.99,59.43,62.49,64.42,65.5,64.94,63.05,60.98,59.09,55.13,51.08,47.97,47.54,48.8,50.06,51.41,52.76,54.02,55.28,54.05,51.03,51.46,55.38,59.38,61.5,63.44,65.89,66.92,66.92,66.92,65.54,63.09,60.6,58.06,55.56,53.96,53.01,51.98,51.03,50.52,50.05,48.49,48.02,48.02,48.45,50.38,54.82,60.33,64.85,67.95,70.45,72.48,72.52,71.53,70.11,68.56,65.16,61.54,60.98,60.98,60.55,59.56,59.0,59.0,59.0,59.0,59.0,59.0,59.0,59.52,60.08,60.08,59.56,59.52,61.46,63.91,65.89,65.97,63.99,62.01,59.52,56.97,54.99,52.58,50.56,50.0,49.05,48.45,48.92,48.92,49.44,49.05,48.02,48.97,50.52,52.98,55.47,56.89,57.49,57.97,59.52,61.03,62.06,60.6,58.05,57.02,56.5,55.51,55.47,55.94,54.99,54.91,55.51,55.04,55.99,57.97,58.48,57.92,58.44,59.52,60.08,59.56,59.0,57.11,54.52,53.96,53.53,53.06,52.54,51.98,51.98,51.55,51.08,51.51,51.98,51.98,51.98,51.55,51.08,51.08,50.56,50.0,50.95,53.44,55.47,55.51,54.52,53.01,52.5,52.11,51.08,51.08,50.56,50.0,50.0,49.48,48.49,46.56,44.01,42.55,41.56,42.46,43.54,42.55,41.05,41.38,44.87,47.89,50.38,52.93,53.01,51.98,51.03,50.0,50.0,49.05,47.5,46.51,45.52,43.58,39.67,37.04,36.52,35.53,34.54,33.98,33.98,33.55,32.56,33.46,39.36,46.38,49.95,52.45,54.48,55.04,56.42,57.49,56.5,54.99,51.55,47.97,45.56,44.06,42.6,41.0,41.0,41.95,43.93,45.9,47.46,48.45,49.44,50.0,51.46,54.95,58.48,61.97,66.45,69.51,70.93,72.48,73.04,71.58,68.09,65.07,63.52,62.53,61.54,59.52,57.49,56.5,56.46,57.97,58.48,57.92,56.54,55.47,56.89,59.38,61.5,61.54,60.98,60.55,60.08,60.51,60.55,60.08,60.08,60.51,60.98,60.55,59.05,57.92,57.92,57.49,55.56,53.96,53.01,53.44,55.47,55.94,56.46,58.48,61.03,61.11,60.08,60.51,61.5,62.06,62.06,61.54,60.55,59.56,59.0,59.0,58.05,57.02,57.45,57.92,57.49,56.5,53.62,50.05,49.44,50.52,52.03,55.38,58.95,61.03,62.06,60.6,57.11,55.04,55.47,54.56,53.06,52.54,52.5,52.54,51.03,48.54,46.51,46.04,45.09,43.54,42.03,40.48,39.49,40.48,45.35,50.9,55.9,59.52,60.08,61.03,61.54,60.03,57.54,54.99,53.53,51.08,49.44,49.05,48.45,47.97,46.51,46.04,45.52,42.55,39.49,38.5,37.51,37.04,39.45,43.97,46.99,48.02,48.97,50.0,49.48,49.44,50.0,49.05,46.13,42.6,39.11,36.1,35.06,34.54,33.55,33.08,34.03,36.0,37.99,39.02,39.45,39.92,41.38,43.93,44.96,44.53,44.49,46.42,48.97,50.52,51.08,50.05,48.49,47.07,46.04,45.52,44.01,43.5,44.49,44.96,44.53,43.54,42.98,43.5,43.54,43.5,44.06,44.49,46.42,49.91,52.92,53.53,53.06,51.59,50.0,49.48,46.08,42.98,41.52,38.54,36.52,36.48,36.09,36.44,36.05,33.04,32.95,33.98,34.5,35.49,39.31,45.39,49.91,53.44,55.04,55.47,56.46,56.07,55.99,56.07,54.52,54.48,54.52,53.96,53.53,51.6,49.05,47.5,47.46,47.07,45.52,44.53,45.01,46.47,47.89,50.38,53.44,56.93,58.48,56.97,55.94,57.4,58.05,55.56,51.12,48.02,47.07,45.52,43.07,40.48,39.92,39.92,39.92,39.92,39.49,38.5,37.51,37.99,40.48,44.4,48.4,51.46,54.95,57.45,58.44,59.52,60.08,59.05,56.03,53.01,51.98,51.03,49.06,46.56,44.01,42.55,41.56,41.0,40.48,38.97,36.99,37.42,44.27,54.31,60.46,63.44,66.4,68.95,70.92,72.48,72.09,67.7,62.15,58.1,56.46,57.02,57.45,58.95,59.56,58.05,56.07,55.04,54.52,53.96,53.53,54.01,57.45,61.97,65.93,70.84,74.88,76.44,77.94,78.03,76.05,73.13,68.65,67.48,68.56,67.48,66.49,66.45,65.97,64.94,64.51,63.52,62.96,62.96,62.53,61.54,60.98,62.44,65.93,69.46,71.49,72.48,72.09,70.54,65.25,59.57,58.05,56.5,54.99,53.96,53.96,53.53,52.54,51.98,51.03,50.0,49.48,48.49,47.5,46.94,45.99,45.91,48.4,50.0,50.52,50.56,50.52,50.05,48.49,46.56,43.58,41.56,41.0,38.16,35.49,34.58,33.51,33.03,32.52,32.05,31.95,33.51,33.98,34.93,38.37,42.89,45.91,48.92,51.51,53.44,55.04,55.47,55.51,53.58,51.55,51.08,50.56,50.0,50.0,49.05,47.5,47.46,48.45,49.44,50.52,51.51,51.03,49.48,48.92,49.44,50.52,52.03,54.43,56.46,57.97,59.52,60.08,60.51,60.03,57.54,54.99,53.01,51.03,50.0,49.48,48.49,47.07,45.52,44.96,44.53,44.06,43.11,42.51,43.93,46.85,50.38,51.55,52.46,53.96,53.96,53.01,50.52,47.54,45.09,44.06,43.54,42.55,42.51,44.44,46.04,45.52,44.53,43.54,42.55,42.08,41.05,41.9,46.38,50.38,54.82,58.95,60.51,61.5,62.49,62.01,59.09,55.13,52.54,50.09,47.07,45.52,43.07,40.49,39.49,38.5,37.51,37.04,37.99,38.5,38.89,40.95,44.4,48.92,52.97,55.47,55.94,55.51,54.09,52.11,49.62,47.5,46.51,46.04,46.04,45.52,42.55,40.44,41.52,43.46,45.48,44.58,43.5,44.49,44.53,45.44,47.46,49.91,52.93,54.91,56.46,57.45,57.92,57.49,54.61,50.52,47.97,46.51,46.47,47.89,47.97,45.99,44.96,44.96,44.96,44.53,44.06,43.11,41.56,44.36,50.42,54.95,58.91,62.44,65.42,67.44,68.52,68.05,63.65,58.62,55.13,52.54,51.98,51.55,48.15,45.91,45.99,44.96,42.55,39.49,41.86,45.48,47.42,49.95,52.03,54.44,55.51,54.52,54.48,54.52,53.96,52.58,49.1,45.57,42.08,38.54,37.47,39.49,42.64,45.79,48.94,52.09,55.24,58.39,60.08,60.08,60.08,60.08,59.56,59.52,60.08,60.08,59.56,59.0,59.0,58.48,58.44,59.0,59.0,59.0,58.48,57.92,57.92,58.44,59.0,58.48,57.49,57.02,57.45,57.49,56.5,57.4,60.46,63.44,65.89,67.95,70.03,71.06,70.54,69.03,67.48,65.97,64.94,64.51,63.52,62.96,62.53,62.49,62.96,62.01,60.98,60.55,60.08,59.56,59.52,60.51,62.44,65.42,67.44,68.95,69.55,69.08,68.56,68.0,67.48,65.97,64.51,64.04,64.04,62.15,59.56,58.48,57.92,56.97,55.51,54.52,53.53,52.54,51.55,52.46,54.48,56.42,57.92,58.44,59.0,58.48,57.49,56.07,53.58,51.55,50.56,50.52,52.03,53.49,54.48,54.09,53.06,51.6,50.0,50.52,51.51,51.98,51.55,51.51,51.55,51.51,52.93,54.48,55.47,55.51,55.04,54.52,53.96,53.96,53.53,53.49,53.53,53.49,53.96,54.48,55.04,55.04,55.04,55.04,54.52,53.96,53.53,53.49,54.48,55.04,55.99,57.97,58.48,57.49,57.02,56.5,55.51,55.04,55.04,55.04,55.04,55.47,56.46,57.02,57.02,57.02,57.45,57.49,56.07,55.47,55.51,55.04,55.04,55.04,55.99,57.02,57.02,57.45,57.49,57.02,56.5,55.94,55.94,55.94,55.94,55.94,55.94,55.94,56.46,57.02,57.02,57.02,57.02,57.02,57.02,57.45,57.92,58.95,60.51,61.93,62.96,62.01,60.98,60.98,61.5,62.06,62.06,61.54,61.5,61.54,60.98,60.98,60.98,60.98,60.98,60.98,60.98,60.98,61.5,62.49,62.96,61.07,59.0,60.46,63.01,64.47,64.94,63.56,61.54,57.62,49.66,44.02,42.03,40.06,38.5,37.94,37.94,37.51,37.04,36.52,35.53,35.06,35.06,35.06,35.06,35.06,35.06,35.06,35.06,35.06,35.49,35.53,35.06,35.06,35.06,35.06,35.06,35.06,35.49,36.48,36.52,35.96,35.53,34.54,33.55,33.08,32.05,31.44,32.52,34.46,35.96,37.42,38.08,37.47,37.51,37.04,36.09,33.6,31.48,29.97,28.94,29.46,29.5,28.51,27.52,27.48,27.52,26.53,25.11,24.51,24.55,25.46,28.42,31.91,34.5,36.01,36.52,36.48,36.52,35.96,34.07,31.49,30.92,29.54,28.04,28.04,27.09,25.54,24.98,25.5,26.49,27.91,28.51,27.52,25.58,26.92,31.48,35.4,38.89,39.92,39.92,39.92,39.92,39.49,38.5,37.94,37.94,37.51,37.04,37.04,36.09,34.54,33.98,33.98,34.5,35.06,35.49,35.96,35.01,34.93,37.42,40.48,43.46,46.42,49.48,51.51,52.5,51.08,47.03,44.53,44.06,44.06,43.54,44.44,44.58,42.98,44.87,47.46,46.13,46.9,48.54,47.89,49.44,50.95,51.98,53.88,57.92,60.08,58.62,57.45,58.44,58.48,56.54,54.52,52.07,49.48,50.38,53.44,55.04,54.52,53.01,49.57,45.99,44.96,44.01,41.09,38.07,37.47,40.87,46.38,49.43,50.0,51.46,53.06,52.11,49.62,48.02,47.07,46.04,45.52,44.96,44.96,44.53,43.54,42.55,41.56,41.0,39.54,37.51,36.09,34.54,34.93,36.91,39.4,42.89,44.96,44.01,42.55,42.08,42.08,42.08,42.51,42.55,40.62,39.02,39.02,38.5,37.94,37.94,37.94,37.51,37.04,36.52,35.96,35.96,35.96,35.96,36.48,37.99,39.97,41.95,42.55,42.51,42.55,39.67,36.09,35.06,36.01,36.52,35.96,35.53,35.06,33.08,31.44,32.95,33.03,32.52,33.51,34.5,36.44,39.4,41.52,43.03,44.49,45.48,45.52,44.96,44.96,44.53,43.11,42.08,41.56,41.52,42.51,42.55,42.08,42.51,43.93,44.53,44.49,44.96,45.48,46.99,48.45,50.38,51.98,52.5,53.06,53.49,55.42,57.45,58.44,59.0,56.16,51.6,49.48,47.54,43.63,39.11,36.09,34.11,32.05,30.49,29.07,27.52,26.01,24.55,25.03,26.49,28.42,30.97,32.95,34.5,35.49,35.53,34.11,32.05,29.97,28.51,27.52,26.96,26.01,24.98,24.55,24.08,24.08,24.08,24.51,24.98,24.55,24.51,25.5,27.95,31.48,33.51,34.93,36.91,38.46,39.02,38.5,37.94,37.94,36.99,35.53,35.06,36.01,36.52,35.96,35.96,35.53,35.06,35.06,34.54,33.98,34.93,35.96,35.96,35.96,35.96,36.91,37.94,37.51,37.47,36.99,35.96,36.48,36.52,35.53,35.06,34.11,33.51,34.5,34.11,32.56,32.52,33.08,33.08,32.56,32.0,32.52,33.08,34.03,35.06,35.06,36.01,37.99,38.5,36.56,33.6,31.48,30.49,30.02,30.45,30.92,31.95,33.08,32.56,31.48,31.44,31.48,30.49,30.02,29.5,28.51,26.15,23.05,20.97,19.51,19.04,19.04,18.52,18.48,18.09,17.06,16.54,15.55,14.05,12.49,11.07,9.52,8.96,8.01,6.03,4.48,3.92,3.92,3.49,3.02,4.48,7.97,11.42,14.38,16.93,18.48,18.52,17.01,14.52,12.49,11.07,10.04,10.04,11.42,13.95,16.97,19.04,19.47,19.51,19.04,19.47,19.94,20.46,21.45,22.44,23.52,25.03,26.06,26.06,26.06,26.49,27.48,27.52,26.96,26.53,25.54,24.55,22.62,20.07,18.52,17.53,17.06,17.49,17.96,17.53,14.65,10.56,8.96,9.91,12.92,16.46,18.91,20.89,22.44,22.48,21.92,20.54,19.47,18.99,17.01,16.5,17.49,17.53,16.54,15.03,13.48,11.97,11.46,11.07,10.04,10.04,10.99,15.38,21.87,27.39,30.97,32.0,32.52,33.08,31.62,29.5,27.05,23.09,20.07,19.04,18.52,18.48,19.04,18.09,16.54,16.5,17.06,17.49,18.91,22.87,27.0,28.99,31.48,33.51,33.98,34.5,35.49,35.96,35.53,35.06,35.06,35.49,35.96,35.96,36.22,36.76,37.3,37.92,38.56,39.1,39.64,41.38,42.98,42.03,43.84,45.56,44.06,41.13,37.94,37.94,38.46,39.02,38.5,37.51,36.09,35.49,35.96,35.96,36.48,36.52,35.53,35.06,34.54,33.98,33.98,33.98,33.98,33.03,32.0,32.0,32.52,33.08,32.56,32.0,32.52,33.51,32.52,30.92,30.49,30.02,29.5,27.99,26.01,24.55,22.62,20.5,19.51,18.52,19.42,21.96,23.0,22.48,22.95,26.92,30.97,32.95,34.93,37.42,39.45,39.49,39.45,38.97,37.51,37.04,36.52,35.53,34.54,34.5,35.49,35.96,35.96,35.96,35.53,35.06,34.54,33.98,33.55,31.62,31.91,35.87,37.94,38.46,38.5,37.51,36.09,34.11,32.56,32.0,31.48,29.97,27.99,26.96,29.37,32.0,32.0,32.0,30.54,27.99,26.01,24.55,24.08,25.46,28.85,32.38,34.93,35.96,36.91,36.99,34.58,31.1,28.51,26.58,24.98,24.98,25.93,27.48,28.47,28.94,28.94,28.94,28.94,28.94,29.46,30.97,32.52,34.03,36.43,38.89,40.95,43.46,44.53,44.06,43.54,42.03,40.48,40.44,41.0,41.0,41.0,41.0,41.0,41.0,41.0,41.0,41.0,41.0,41.0,41.0,41.0,41.52,42.51,44.44,46.99,48.45,48.92,50.38,50.52,47.98,46.51,44.58,42.55,43.03,43.11,41.56,39.54,37.94,37.51,37.04,37.04,36.52,35.96,35.53,35.06,35.06,35.06,35.06,35.06,35.06,35.06,35.06,33.6,31.05,29.5,28.51,28.47,27.99,27.48,28.04,28.04,27.52,27.91,27.56,25.11,23.05,21.49,21.02,21.45,23.38,26.44,28.47,28.94,28.94,28.94,28.51,28.04,27.52,26.01,24.03,21.54,19.51,19.04,19.99,20.5,19.51,19.04,18.52,17.96,17.96,17.53,17.06,17.06,18.44,21.4,24.46,27.43,29.46,30.45,30.92,29.97,26.62,22.62,20.5,19.51,20.42,22.44,23.0,23.0,23.0,22.05,20.07,19.04,18.52,17.53,18.01,19.04,20.93,23.95,25.93,27.91,30.4,32.0,32.0,31.05,28.56,25.07,21.54,19.51,19.04,19.47,19.51,18.09,17.06,17.49,17.96,17.53,17.49,17.53,17.49,18.48,20.93,25.41,29.93,32.95,34.5,35.49,35.53,34.54,33.55,32.56,31.48,30.92,31.44,32.0,32.0,32.0,32.0,32.0,32.0,31.48,30.49,30.02,30.45,30.92,31.44,32.0,32.95,34.5,35.49,35.96,35.96,35.53,33.6,31.49,30.92,30.92,31.44,32.0,31.05,29.5,29.46,30.02,30.02,29.5,28.94,28.94,29.46,30.02,30.02,30.97,32.0,32.0,32.52,33.08,33.08,32.56,31.48,28.6,25.55,22.57,18.56,16.54,16.5,17.06,16.11,15.08,15.08,14.05,12.92,13.44,14.0,14.0,14.0,14.95,16.93,18.48,19.47,20.46,21.45,21.49,19.56,17.53,17.49,17.96,17.96,17.96,17.96,17.96,17.96,17.53,15.6,13.05,11.5,10.51,9.52,8.96,10.42,13.91,16.93,18.48,19.47,19.94,19.94,19.94,18.99,17.01,16.5,18.43,20.89,21.49,20.07,18.52,17.96,17.96,17.96,17.96,17.96,17.96,17.96,18.48,19.47,19.94,20.89,22.44,22.48,21.49,21.02,20.07,19.04,19.04,18.52,17.01,15.55,13.62,13.48,14.56,13.48,12.92,12.49,11.07,9.52,8.02,6.98,6.98,7.93,10.42,14.43,18.01,19.99,21.45,21.92,20.97,19.51,18.52,17.01,15.98,15.03,12.11,10.04,9.52,8.53,7.11,5.56,4.48,3.92,3.49,3.02,3.02,3.97,6.89,11.37,14.95,16.92,17.96,17.96,17.96,15.55,11.97,9.99,7.58,5.56,4.48,3.49,2.5,1.94,1.51,0.52,0.48,0.52,-0.04,-0.47,-0.51,0.91,4.87,10.38,13.43,14.52,15.08,15.51,15.03,12.54,10.51,9.52,9.91,12.92,17.4,20.89,21.92,21.92,22.44,23.52,24.08,24.51,25.93,27.48,28.99,30.02,30.45,30.92,31.44,32.0,32.0,32.0,32.52,33.08,33.08,33.08,33.08,33.08,33.08,32.56,32.0,32.0,32.0,32.0,32.0,32.0,32.0,32.0,32.0,31.48,31.44,32.0,32.0,32.52,33.08,33.08,33.08,33.08,33.08,33.08,32.56,32.0,32.0,32.0,32.0,31.48,30.49,29.5,27.99,25.58,22.1,18.99,17.53,17.49,18.91,20.89,22.44,23.95,25.93,27.48,27.09,24.6,22.48,21.49,21.02,20.07,19.04,18.52,18.48,19.04,19.47,19.94,19.94,19.94,19.94,19.51,19.04,19.47,20.89,22.95,25.03,27.01,28.47,28.94,27.99,26.53,24.08,21.49,20.5,19.94,18.56,16.54,15.55,15.51,16.93,18.48,18.09,16.12,15.08,15.08,15.51,17.87,22.35,26.44,29.42,31.43,32.95,33.55,32.56,30.11,27.09,25.54,24.55,23.56,23.52,24.51,24.55,23.56,24.46,26.06,27.01,28.47,26.1,23.52,25.03,27.95,30.45,31.95,32.05,32.38,33.98,33.98,33.98,33.98,33.98,33.98,33.98,33.55,32.56,31.05,29.5,27.99,27.48,27.52,26.96,27.48,27.52,27.91,28.94,29.46,30.02,30.02,30.45,30.92,30.49,30.45,29.97,27.99,25.07,23.0,23.0,23.52,24.51,24.03,21.54,19.51,19.99,21.97,23.0,23.0,23.0,23.0,23.0,23.52,24.51,25.5,26.49,26.96,27.48,27.52,25.07,22.06,20.5,19.94,18.99,17.96,17.53,16.54,13.14,8.58,6.98,5.09,1.56,0.48,1.04,1.04,1.47,3.92,8.4,13.35,16.92,17.96,17.96,17.96,16.58,14.05,11.54,10.04,10.04,10.47,9.99,7.07,3.11,0.52,-0.47,0.95,3.45,4.44,5.0,5.0,5.52,7.46,10.42,14.86,18.91,20.88,22.95,24.51,24.98,25.5,26.06,26.06,26.49,27.48,28.04,28.47,28.94,30.4,33.46,36.01,36.52,36.48,36.09,34.11,33.51,33.98,34.5,35.06,35.06,35.06,34.54,33.98,33.03,32.0,32.0,32.0,31.05,27.61,24.55,23.56,22.05],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.53,0.63,0.64,0.63,0.61,0.11,0.26,0.61,0.36,0.26,0.61,0.61,0.61,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.27,0.63,0.63,0.63,0.62,0.11,0.1,0.51,0.6,0.6,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.54,0.64,0.64,0.63,0.63,0.62,0.29,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.54,0.65,0.66,0.66,0.64,0.62,0.62,0.62,0.63,0.63,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.61,0.59,0.61,0.63,0.64,0.64,0.64,0.64,0.64,0.63,0.62,0.36,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6,0.6,0.62,0.66,0.71,0.77,0.84,0.89,0.85,0.82,0.77,0.73,0.7,0.7,0.69,0.68,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7,0.68,0.68,0.69,0.68,0.68,0.67,0.65,0.64,0.63,0.63,0.62,0.62,0.62,0.62,0.62,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6,0.58,0.6,0.61,0.61,0.61,0.61,0.61,0.11,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.53,0.63,0.5,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.25,0.6,0.64,0.68,0.72,0.76,0.8,0.87,0.92,0.88,0.79,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.54,0.64,0.64,0.64,0.65,0.64,0.42,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.53,0.63,0.64,0.64,0.63,0.63,0.63,0.63,0.63,0.54,0.26,0.61,0.61,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.28,0.65,0.65,0.65,0.65,0.67,0.67,0.65,0.63,0.63,0.62,0.62,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.27,0.64,0.67,0.68,0.7,0.71,0.72,0.73,0.73,0.7,0.67,0.66,0.66,0.65,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6,0.59,0.61,0.65,0.69,0.73,0.79,0.84,0.95,0.98,0.85,0.75,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6,0.59,0.61,0.62,0.63,0.63,0.62,0.62,0.63,0.63,0.63,0.62,0.44,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.35,0.64,0.63,0.64,0.64,0.63,0.62,0.61,0.6,0.6,0.6,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.53,0.65,0.68,0.69,0.69,0.68,0.68,0.67,0.64,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.53,0.63,0.63,0.63,0.63,0.61,0.6,0.6,0.6,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.59,0.58,0.62,0.67,0.72,0.77,0.82,0.82,0.72,0.67,0.65,0.63,0.62,0.62,0.63,0.63,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.81,0.83,0.96,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.97,0.91,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.71,0.65,0.63,0.64,0.63,0.63,0.62,0.62,0.62,0.62,0.61,0.61,0.61,0.61,0.61,0.62,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.59,0.58,0.6,0.62,0.63,0.64,0.64,0.65,0.65,0.65,0.66,0.65,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.21,0.63,0.64,0.64,0.64,0.64,0.63,0.61,0.29,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.62,0.61,0.62,0.64,0.65,0.65,0.65,0.66,0.67,0.68,0.69,0.67,0.64,0.63,0.63,0.61,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.51,0.64,0.66,0.67,0.67,0.66,0.65,0.63,0.62,0.6,0.11,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.51,0.63,0.63,0.63,0.63,0.62,0.61,0.61,0.61,0.29,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.58,0.57,0.59,0.62,0.7,0.78,0.75,0.73,0.71,0.67,0.63,0.61,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.54,0.63,0.62,0.62,0.63,0.62,0.11,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.58,0.57,0.6,0.61,0.63,0.66,0.67,0.67,0.68,0.68,0.68,0.68,0.68,0.67,0.68,0.69,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6,0.59,0.61,0.65,0.67,0.72,0.78,0.81,0.85,0.85,0.82,0.77,0.7,0.67,0.65,0.64,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.49,0.62,0.66,0.69,0.73,0.77,0.84,0.87,0.89,0.88,0.79,0.71,0.66,0.64,0.63,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.63,0.62,0.69,0.83,0.99,0.12,0.1,0.1,0.1,0.24,0.99,1.0,0.99,0.97,0.9,0.83,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7,0.68,0.7,0.72,0.72,0.73,0.75,0.78,0.8,0.79,0.78,0.8,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6,0.11,0.1,0.1,0.1,0.54,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.62,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.22,0.63,0.67,0.69,0.7,0.74,0.74,0.71,0.72,0.72,0.69,0.66,0.63,0.62,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.12,0.61,0.69,0.7,0.7,0.72,0.73,0.74,0.75,0.75,0.71,0.66,0.63,0.62,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.63,0.6,0.63,0.66,0.68,0.7,0.72,0.76,0.79,0.76,0.73,0.73,0.7,0.65,0.63,0.61,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.34,0.63,0.63,0.63,0.63,0.63,0.62,0.62,0.62,0.61,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.41,0.65,0.66,0.68,0.68,0.69,0.7,0.69,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6,0.6,0.63,0.67,0.68,0.68,0.68,0.68,0.67,0.66,0.64,0.62,0.61,0.11,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.34,0.64,0.66,0.67,0.69,0.71,0.72,0.74,0.72,0.69,0.66,0.62,0.6,0.52,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.51,0.64,0.68,0.71,0.71,0.7,0.7,0.71,0.71,0.7,0.68,0.67,0.67,0.69,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.63,0.62,0.63,0.65,0.66,0.67,0.67,0.68,0.69,0.69,0.69,0.69,0.69,0.68,0.68,0.68,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.64,0.62,0.63,0.64,0.66,0.67,0.66,0.66,0.65,0.65,0.64,0.64,0.63,0.63,0.62,0.62,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6,0.59,0.61,0.63,0.64,0.66,0.67,0.68,0.69,0.69,0.7,0.69,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,1.0,1.0,1.0,1.0,1.0,0.43,0.1,0.1,0.1,0.1,0.1,0.1,0.81,1.0,1.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.71,0.67,0.68,0.7,0.72,0.72,0.69,0.68,0.68,0.68,0.69,0.7,0.71,0.71,0.71,0.71,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.68,0.66,0.68,0.73,0.78,0.84,0.96,1.0,1.0,0.96,0.78,0.7,0.67,0.66,0.65,0.64,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6,0.59,0.6,0.62,0.63,0.63,0.62,0.63,0.63,0.62,0.61,0.62,0.63,0.63,0.62,0.62,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.63,0.61,0.63,0.65,0.67,0.7,0.71,0.71,0.68,0.67,0.65,0.62,0.54,0.62,0.6,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.26,0.63,0.65,0.66,0.66,0.66,0.64,0.61,0.6,0.6,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.51,0.63,0.64,0.65,0.65,0.65,0.65,0.64,0.65,0.63,0.62,0.62,0.61,0.6,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.53,0.63,0.64,0.64,0.63,0.62,0.62,0.61,0.6,0.11,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.53,0.65,0.65,0.65,0.65,0.66,0.66,0.66,0.65,0.62,0.62,0.61,0.6,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.39,0.64,0.65,0.66,0.67,0.67,0.68,0.69,0.69,0.68,0.66,0.63,0.6,0.59,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.64,0.61,0.61,0.62,0.62,0.63,0.64,0.66,0.68,0.69,0.69,0.69,0.7,0.71,0.73,0.74,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.73,0.72,0.74,0.76,0.78,0.81,0.83,0.84,0.86,0.86,0.85,0.83,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.63,0.62,0.68,0.75,0.84,0.97,1.0,0.74,0.1,0.1,0.1,0.1,0.1,0.81,1.0,0.99,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.84,0.83,0.99,0.74,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.81,0.99,0.92,0.87,0.82,0.78,0.75,0.73,0.73,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7,0.7,0.75,0.83,0.96,1.0,1.0,0.12,0.1,0.1,0.1,0.1,0.81,0.97,0.84,0.78,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.71,0.73,0.94,0.36,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.81,0.98,0.81,1.0,1.0,1.0,0.95,0.84,0.78,0.74,0.72,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.67,0.66,0.68,0.7,0.72,0.73,0.73,0.73,0.73,0.72,0.71,0.7,0.68,0.67,0.67,0.67,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.64,0.63,0.64,0.65,0.66,0.67,0.67,0.68,0.67,0.67,0.66,0.66,0.66,0.65,0.65,0.65,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.62,0.6,0.62,0.63,0.65,0.65,0.66,0.67,0.68,0.68,0.67,0.66,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.81,0.92,1.0,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.59,0.85,0.81,0.78,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.65,0.64,0.68,0.73,0.76,0.8,0.84,0.88,0.94,0.99,0.99,0.97,0.89,0.82,0.77,0.73,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.62,0.62,0.65,0.68,0.7,0.72,0.75,0.78,0.81,0.82,0.8,0.78,0.74,0.71,0.69,0.68,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.69,0.67,0.68,0.7,0.72,0.73,0.73,0.72,0.71,0.71,0.71,0.72,0.73,0.74,0.74,0.75,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.84,0.75,0.72,0.71,0.7,0.7,0.68,0.68,0.68,0.68,0.68,0.69,0.69,0.68,0.68,0.68,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.67,0.67,0.68,0.71,0.75,0.78,0.8,0.82,0.95,1.0,1.0,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.73,0.78,0.97,1.0,1.0,1.0,0.1,0.1,0.81,0.6,0.1,0.1,0.1,0.59,1.0,0.93,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7,0.7,0.78,0.97,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.24,0.98,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.73,0.85,0.65,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.81,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.79,0.8,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.71,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.8,0.98,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.69,0.82,0.88,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.69,0.67,0.71,0.78,0.81,0.81,0.82,0.82,0.85,0.88,0.95,0.92,0.89,0.85,0.79,0.75,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.63,0.66,0.76,0.85,0.97,1.0,1.0,0.12,0.1,0.1,0.1,0.1,0.1,0.54,1.0,0.96,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.74,0.89,0.96,1.0,1.0,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.24,0.97,1.0,1.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.79,0.77,0.85,0.95,1.0,1.0,1.0,0.12,0.1,0.1,0.1,0.1,0.82,1.0,0.99,0.94,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.77,0.86,0.95,1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,0.54,1.0,1.0,0.96,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.65,0.72,0.75,0.82,0.9,0.9,0.1,0.1,0.1,0.1,0.77,0.86,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.66,0.74,0.79,0.92,1.0,1.0,0.12,0.1,0.1,0.1,0.81,1.0,1.0,0.97,0.83,0.75,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.72,0.79,0.96,1.0,1.0,0.1,0.1,0.1,0.1,0.81,1.0,1.0,1.0,0.96,0.87,0.87,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.81,0.79,0.84,0.93,0.99,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.97,0.93,0.92,0.9,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.95,0.98,0.99,1.0,1.0,1.0,0.12,0.1,0.1,0.1,0.1,0.1,0.81,1.0,1.0,0.99,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.87,0.84,0.85,0.92,1.0,1.0,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.4,1.0,1.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.77,0.92,1.0,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9,0.54,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,0.5,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,1.0,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.18,0.97,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.6,1.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.81,0.97,0.58,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.81,0.99,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.67,0.78,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.36,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.5,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.82,1.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.94,1.0,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,0.67,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.81,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.81,0.79,0.85,0.95,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.82,0.97,0.74,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.32,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.94,0.5,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.98,0.8,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,1.0,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.81,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.95,1.0,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.95,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.98,0.58,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.98,0.4,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,0.43,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,0.28,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.82,0.91,0.67,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,0.43,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.98,0.4,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.98,0.49,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,0.65,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.81,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.78,0.87,0.58,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.75,0.83,0.58,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.85,0.86,0.99,0.58,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.81,1.0,0.99,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.91,0.92,0.98,1.0,1.0,1.0,0.76,0.24,0.58,0.1,0.1,0.1,0.81,1.0,0.98,0.89,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.82,0.84,0.92,0.99,1.0,1.0,1.0,0.73,0.4,0.6,0.1,0.82,1.0,1.0,1.0,1.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,1.0,1.0,1.0,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.81,1.0,0.99,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.79,0.83,0.99,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.77,0.73,0.81,0.89,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.79,0.99,0.92,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7,0.77,0.96,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.53,1.0,0.74,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.8,0.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.82,0.82,0.94,1.0,1.0,0.65,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8,0.82,0.96,0.49,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.98,0.98,0.1,0.1,0.8,1.0,0.1,0.1,0.1,0.1,0.1,0.1,0.54,1.0,1.0,0.91,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.75,0.76,0.8,0.89,1.0,1.0,1.0,1.0,1.0,0.1,0.1,0.24,0.99,1.0,1.0,1.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,1.0,1.0,1.0,0.1,0.81,1.0,1.0,0.99,0.99,0.97,0.93,0.89,0.86,0.85,0.84,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.82,0.78,0.81,0.92,1.0,1.0,1.0,0.94,0.89,0.88,0.84,0.83,0.82,0.8,0.8,0.79,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.66,0.65,0.69,0.74,0.8,0.89,0.93,0.87,0.83,0.8,0.8,0.78,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,1.0,1.0,0.73,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.98,1.0,1.0,1.0,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.8,1.0,1.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.79,0.8,0.85,0.98,1.0,0.12,0.1,0.24,0.99,1.0,1.0,0.99,0.93,0.89,0.87,0.88,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.65,0.64,0.7,0.82,0.98,1.0,0.1,0.1,0.1,0.4,1.0,1.0,0.97,0.85,0.77,0.77,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.63,0.61,0.63,0.69,0.73,0.75,0.77,0.8,0.79,0.78,0.8,0.78,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7,0.67,0.69,0.7,0.73,0.8,0.9,0.96,0.93,0.87,0.81,0.79,0.73,0.68,0.67,0.64,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.59,0.6,0.64,0.71,0.79,0.92,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.99,1.0,0.99,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7,0.71,0.74,0.8,0.92,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.87,0.76,0.74,0.72,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.65,0.62,0.65,0.7,0.76,0.84,0.97,1.0,1.0,1.0,0.1,0.82,1.0,0.95,0.87,0.83,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.63,0.61,0.69,0.91,0.42,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.81,1.0,1.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.93,0.95,1.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.75,0.73,0.72,0.72,0.76,0.8,0.81,0.82,0.81,0.81,0.77,0.74,0.69,0.67,0.66,0.64,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.57,0.6,0.63,0.68,0.72,0.77,0.84,0.93,1.0,1.0,1.0,0.97,0.86,0.83,0.81,0.8,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.82,0.77,0.76,0.78,0.81,0.86,0.97,1.0,1.0,1.0,0.1,0.1,0.4,1.0,1.0,0.94,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.64,0.67,0.67,0.69,0.73,0.81,0.85,0.88,0.98,0.99,0.94,0.83,0.75,0.71,0.7,0.69,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.69,0.65,0.66,0.72,0.81,0.95,1.0,0.12,0.1,0.1,0.1,0.6,0.99,0.91,0.81,0.74,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.64,0.62,0.65,0.69,0.77,0.89,1.0,1.0,1.0,0.99,0.9,0.8,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.73,0.69,0.71,0.81,0.97,0.8,0.1,0.1,0.1,0.1,0.1,0.1,0.81,0.99,0.91,0.86,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.72,0.73,0.78,0.85,0.97,1.0,1.0,0.99,1.0,0.99,0.93,0.79,0.72,0.68,0.64,0.63,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.8,1.0,0.1,0.1,0.8,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,1.0,1.0,0.43,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.81,1.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.87,0.83,0.86,0.98,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.97,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.77,0.92,0.98,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97,1.0,1.0,1.0,0.12,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.18,0.97,0.42,0.1,0.1,0.1,0.1,0.1,0.67,0.83,0.7,0.67,0.65,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.63,0.6,0.61,0.62,0.62,0.62,0.62,0.62,0.63,0.63,0.62,0.62,0.62,0.62,0.62,0.62,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.2,0.63,0.67,0.67,0.66,0.65,0.65,0.65,0.64,0.64,0.64,0.63,0.63,0.63,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.62,0.59,0.62,0.66,0.69,0.73,0.79,0.85,0.89,0.85,0.75,0.71,0.7,0.7,0.69,0.7,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.79,0.8,0.84,0.93,1.0,0.12,0.81,1.0,1.0,1.0,1.0,0.99,0.89,0.78,0.8,0.91,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.63,0.61,0.65,0.72,0.78,0.8,0.84,0.91,0.88,0.8,0.76,0.74,0.72,0.72,0.71,0.71,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.61,0.59,0.62,0.65,0.69,0.71,0.7,0.69,0.68,0.68,0.68,0.68,0.68,0.66,0.65,0.65,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.63,0.6,0.61,0.62,0.64,0.66,0.68,0.69,0.68,0.68,0.66,0.63,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.72,0.74,0.79,0.85,0.88,0.92,0.94,1.0,1.0,1.0,1.0,1.0,0.88,0.79,0.75,0.7,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.54,0.64,0.64,0.63,0.62,0.36,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.21,0.63,0.64,0.64,0.65,0.65,0.65,0.64,0.64,0.63,0.62,0.61,0.62,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.48,0.6,0.62,0.63,0.63,0.63,0.64,0.65,0.64,0.62,0.11,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.53,0.62,0.3,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.21,0.63,0.63,0.63,0.63,0.63,0.63,0.62,0.62,0.62,0.62,0.62,0.62,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.68,0.66,0.7,0.69,0.67,0.65,0.64,0.65,0.65,0.65,0.64,0.63,0.62,0.63,0.62,0.63,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.59,0.11,0.1,0.52,0.62,0.62,0.11,0.51,0.61,0.43,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.59,0.57,0.29,0.27,0.64,0.66,0.66,0.65,0.64,0.63,0.61,0.6,0.11,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.35,0.65,0.64,0.64,0.64,0.63,0.24,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.48,0.6,0.63,0.65,0.67,0.69,0.71,0.7,0.7,0.68,0.66,0.66,0.66,0.66,0.66,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.65,0.64,0.66,0.68,0.7,0.74,0.77,0.78,0.81,0.82,0.76,0.73,0.71,0.68,0.68,0.69,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.63,0.59,0.6,0.62,0.62,0.63,0.62,0.62,0.63,0.62,0.11,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.54,0.63,0.63,0.63,0.62,0.61,0.6,0.11,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.54,0.64,0.64,0.63,0.63,0.63,0.61,0.11,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.53,0.63,0.62,0.61,0.11,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.53,0.62,0.62,0.61,0.61,0.6,0.6,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.53,0.62,0.61,0.61,0.61,0.61,0.6,0.6,0.11,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.27,0.37,0.35,0.62,0.61,0.61,0.61,0.61,0.61,0.61,0.61,0.6,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"type":"scatter"},{"customdata":["2018-01-01T01:00:00.000000000","2018-01-01T02:00:00.000000000","2018-01-01T03:00:00.000000000","2018-01-01T04:00:00.000000000","2018-01-01T05:00:00.000000000","2018-01-01T06:00:00.000000000","2018-01-01T07:00:00.000000000","2018-01-01T08:00:00.000000000","2018-01-01T09:00:00.000000000","2018-01-01T10:00:00.000000000","2018-01-01T11:00:00.000000000","2018-01-01T12:00:00.000000000","2018-01-01T13:00:00.000000000","2018-01-01T14:00:00.000000000","2018-01-01T15:00:00.000000000","2018-01-01T16:00:00.000000000","2018-01-01T17:00:00.000000000","2018-01-01T18:00:00.000000000","2018-01-01T19:00:00.000000000","2018-01-01T20:00:00.000000000","2018-01-01T21:00:00.000000000","2018-01-01T22:00:00.000000000","2018-01-01T23:00:00.000000000","2018-01-02T00:00:00.000000000","2018-01-02T01:00:00.000000000","2018-01-02T02:00:00.000000000","2018-01-02T03:00:00.000000000","2018-01-02T04:00:00.000000000","2018-01-02T05:00:00.000000000","2018-01-02T06:00:00.000000000","2018-01-02T07:00:00.000000000","2018-01-02T08:00:00.000000000","2018-01-02T09:00:00.000000000","2018-01-02T10:00:00.000000000","2018-01-02T11:00:00.000000000","2018-01-02T12:00:00.000000000","2018-01-02T13:00:00.000000000","2018-01-02T14:00:00.000000000","2018-01-02T15:00:00.000000000","2018-01-02T16:00:00.000000000","2018-01-02T17:00:00.000000000","2018-01-02T18:00:00.000000000","2018-01-02T19:00:00.000000000","2018-01-02T20:00:00.000000000","2018-01-02T21:00:00.000000000","2018-01-02T22:00:00.000000000","2018-01-02T23:00:00.000000000","2018-01-03T00:00:00.000000000","2018-01-03T01:00:00.000000000","2018-01-03T02:00:00.000000000","2018-01-03T03:00:00.000000000","2018-01-03T04:00:00.000000000","2018-01-03T05:00:00.000000000","2018-01-03T06:00:00.000000000","2018-01-03T07:00:00.000000000","2018-01-03T08:00:00.000000000","2018-01-03T09:00:00.000000000","2018-01-03T10:00:00.000000000","2018-01-03T11:00:00.000000000","2018-01-03T12:00:00.000000000","2018-01-03T13:00:00.000000000","2018-01-03T14:00:00.000000000","2018-01-03T15:00:00.000000000","2018-01-03T16:00:00.000000000","2018-01-03T17:00:00.000000000","2018-01-03T18:00:00.000000000","2018-01-03T19:00:00.000000000","2018-01-03T20:00:00.000000000","2018-01-03T21:00:00.000000000","2018-01-03T22:00:00.000000000","2018-01-03T23:00:00.000000000","2018-01-04T00:00:00.000000000","2018-01-04T01:00:00.000000000","2018-01-04T02:00:00.000000000","2018-01-04T03:00:00.000000000","2018-01-04T04:00:00.000000000","2018-01-04T05:00:00.000000000","2018-01-04T06:00:00.000000000","2018-01-04T07:00:00.000000000","2018-01-04T08:00:00.000000000","2018-01-04T09:00:00.000000000","2018-01-04T10:00:00.000000000","2018-01-04T11:00:00.000000000","2018-01-04T12:00:00.000000000","2018-01-04T13:00:00.000000000","2018-01-04T14:00:00.000000000","2018-01-04T15:00:00.000000000","2018-01-04T16:00:00.000000000","2018-01-04T17:00:00.000000000","2018-01-04T18:00:00.000000000","2018-01-04T19:00:00.000000000","2018-01-04T20:00:00.000000000","2018-01-04T21:00:00.000000000","2018-01-04T22:00:00.000000000","2018-01-04T23:00:00.000000000","2018-01-05T00:00:00.000000000","2018-01-05T01:00:00.000000000","2018-01-05T02:00:00.000000000","2018-01-05T03:00:00.000000000","2018-01-05T04:00:00.000000000","2018-01-05T05:00:00.000000000","2018-01-05T06:00:00.000000000","2018-01-05T07:00:00.000000000","2018-01-05T08:00:00.000000000","2018-01-05T09:00:00.000000000","2018-01-05T10:00:00.000000000","2018-01-05T11:00:00.000000000","2018-01-05T12:00:00.000000000","2018-01-05T13:00:00.000000000","2018-01-05T14:00:00.000000000","2018-01-05T15:00:00.000000000","2018-01-05T16:00:00.000000000","2018-01-05T17:00:00.000000000","2018-01-05T18:00:00.000000000","2018-01-05T19:00:00.000000000","2018-01-05T20:00:00.000000000","2018-01-05T21:00:00.000000000","2018-01-05T22:00:00.000000000","2018-01-05T23:00:00.000000000","2018-01-06T00:00:00.000000000","2018-01-06T01:00:00.000000000","2018-01-06T02:00:00.000000000","2018-01-06T03:00:00.000000000","2018-01-06T04:00:00.000000000","2018-01-06T05:00:00.000000000","2018-01-06T06:00:00.000000000","2018-01-06T07:00:00.000000000","2018-01-06T08:00:00.000000000","2018-01-06T09:00:00.000000000","2018-01-06T10:00:00.000000000","2018-01-06T11:00:00.000000000","2018-01-06T12:00:00.000000000","2018-01-06T13:00:00.000000000","2018-01-06T14:00:00.000000000","2018-01-06T15:00:00.000000000","2018-01-06T16:00:00.000000000","2018-01-06T17:00:00.000000000","2018-01-06T18:00:00.000000000","2018-01-06T19:00:00.000000000","2018-01-06T20:00:00.000000000","2018-01-06T21:00:00.000000000","2018-01-06T22:00:00.000000000","2018-01-06T23:00:00.000000000","2018-01-07T00:00:00.000000000","2018-01-07T01:00:00.000000000","2018-01-07T02:00:00.000000000","2018-01-07T03:00:00.000000000","2018-01-07T04:00:00.000000000","2018-01-07T05:00:00.000000000","2018-01-07T06:00:00.000000000","2018-01-07T07:00:00.000000000","2018-01-07T08:00:00.000000000","2018-01-07T09:00:00.000000000","2018-01-07T10:00:00.000000000","2018-01-07T11:00:00.000000000","2018-01-07T12:00:00.000000000","2018-01-07T13:00:00.000000000","2018-01-07T14:00:00.000000000","2018-01-07T15:00:00.000000000","2018-01-07T16:00:00.000000000","2018-01-07T17:00:00.000000000","2018-01-07T18:00:00.000000000","2018-01-07T19:00:00.000000000","2018-01-07T20:00:00.000000000","2018-01-07T21:00:00.000000000","2018-01-07T22:00:00.000000000","2018-01-07T23:00:00.000000000","2018-01-08T00:00:00.000000000","2018-01-08T01:00:00.000000000","2018-01-08T02:00:00.000000000","2018-01-08T03:00:00.000000000","2018-01-08T04:00:00.000000000","2018-01-08T05:00:00.000000000","2018-01-08T06:00:00.000000000","2018-01-08T07:00:00.000000000","2018-01-08T08:00:00.000000000","2018-01-08T09:00:00.000000000","2018-01-08T10:00:00.000000000","2018-01-08T11:00:00.000000000","2018-01-08T12:00:00.000000000","2018-01-08T13:00:00.000000000","2018-01-08T14:00:00.000000000","2018-01-08T15:00:00.000000000","2018-01-08T16:00:00.000000000","2018-01-08T17:00:00.000000000","2018-01-08T18:00:00.000000000","2018-01-08T19:00:00.000000000","2018-01-08T20:00:00.000000000","2018-01-08T21:00:00.000000000","2018-01-08T22:00:00.000000000","2018-01-08T23:00:00.000000000","2018-01-09T00:00:00.000000000","2018-01-09T01:00:00.000000000","2018-01-09T02:00:00.000000000","2018-01-09T03:00:00.000000000","2018-01-09T04:00:00.000000000","2018-01-09T05:00:00.000000000","2018-01-09T06:00:00.000000000","2018-01-09T07:00:00.000000000","2018-01-09T08:00:00.000000000","2018-01-09T09:00:00.000000000","2018-01-09T10:00:00.000000000","2018-01-09T11:00:00.000000000","2018-01-09T12:00:00.000000000","2018-01-09T13:00:00.000000000","2018-01-09T14:00:00.000000000","2018-01-09T15:00:00.000000000","2018-01-09T16:00:00.000000000","2018-01-09T17:00:00.000000000","2018-01-09T18:00:00.000000000","2018-01-09T19:00:00.000000000","2018-01-09T20:00:00.000000000","2018-01-09T21:00:00.000000000","2018-01-09T22:00:00.000000000","2018-01-09T23:00:00.000000000","2018-01-10T00:00:00.000000000","2018-01-10T01:00:00.000000000","2018-01-10T02:00:00.000000000","2018-01-10T03:00:00.000000000","2018-01-10T04:00:00.000000000","2018-01-10T05:00:00.000000000","2018-01-10T06:00:00.000000000","2018-01-10T07:00:00.000000000","2018-01-10T08:00:00.000000000","2018-01-10T09:00:00.000000000","2018-01-10T10:00:00.000000000","2018-01-10T11:00:00.000000000","2018-01-10T12:00:00.000000000","2018-01-10T13:00:00.000000000","2018-01-10T14:00:00.000000000","2018-01-10T15:00:00.000000000","2018-01-10T16:00:00.000000000","2018-01-10T17:00:00.000000000","2018-01-10T18:00:00.000000000","2018-01-10T19:00:00.000000000","2018-01-10T20:00:00.000000000","2018-01-10T21:00:00.000000000","2018-01-10T22:00:00.000000000","2018-01-10T23:00:00.000000000","2018-01-11T00:00:00.000000000","2018-01-11T01:00:00.000000000","2018-01-11T02:00:00.000000000","2018-01-11T03:00:00.000000000","2018-01-11T04:00:00.000000000","2018-01-11T05:00:00.000000000","2018-01-11T06:00:00.000000000","2018-01-11T07:00:00.000000000","2018-01-11T08:00:00.000000000","2018-01-11T09:00:00.000000000","2018-01-11T10:00:00.000000000","2018-01-11T11:00:00.000000000","2018-01-11T12:00:00.000000000","2018-01-11T13:00:00.000000000","2018-01-11T14:00:00.000000000","2018-01-11T15:00:00.000000000","2018-01-11T16:00:00.000000000","2018-01-11T17:00:00.000000000","2018-01-11T18:00:00.000000000","2018-01-11T19:00:00.000000000","2018-01-11T20:00:00.000000000","2018-01-11T21:00:00.000000000","2018-01-11T22:00:00.000000000","2018-01-11T23:00:00.000000000","2018-01-12T00:00:00.000000000","2018-01-12T01:00:00.000000000","2018-01-12T02:00:00.000000000","2018-01-12T03:00:00.000000000","2018-01-12T04:00:00.000000000","2018-01-12T05:00:00.000000000","2018-01-12T06:00:00.000000000","2018-01-12T07:00:00.000000000","2018-01-12T08:00:00.000000000","2018-01-12T09:00:00.000000000","2018-01-12T10:00:00.000000000","2018-01-12T11:00:00.000000000","2018-01-12T12:00:00.000000000","2018-01-12T13:00:00.000000000","2018-01-12T14:00:00.000000000","2018-01-12T15:00:00.000000000","2018-01-12T16:00:00.000000000","2018-01-12T17:00:00.000000000","2018-01-12T18:00:00.000000000","2018-01-12T19:00:00.000000000","2018-01-12T20:00:00.000000000","2018-01-12T21:00:00.000000000","2018-01-12T22:00:00.000000000","2018-01-12T23:00:00.000000000","2018-01-13T00:00:00.000000000","2018-01-13T01:00:00.000000000","2018-01-13T02:00:00.000000000","2018-01-13T03:00:00.000000000","2018-01-13T04:00:00.000000000","2018-01-13T05:00:00.000000000","2018-01-13T06:00:00.000000000","2018-01-13T07:00:00.000000000","2018-01-13T08:00:00.000000000","2018-01-13T09:00:00.000000000","2018-01-13T10:00:00.000000000","2018-01-13T11:00:00.000000000","2018-01-13T12:00:00.000000000","2018-01-13T13:00:00.000000000","2018-01-13T14:00:00.000000000","2018-01-13T15:00:00.000000000","2018-01-13T16:00:00.000000000","2018-01-13T17:00:00.000000000","2018-01-13T18:00:00.000000000","2018-01-13T19:00:00.000000000","2018-01-13T20:00:00.000000000","2018-01-13T21:00:00.000000000","2018-01-13T22:00:00.000000000","2018-01-13T23:00:00.000000000","2018-01-14T00:00:00.000000000","2018-01-14T01:00:00.000000000","2018-01-14T02:00:00.000000000","2018-01-14T03:00:00.000000000","2018-01-14T04:00:00.000000000","2018-01-14T05:00:00.000000000","2018-01-14T06:00:00.000000000","2018-01-14T07:00:00.000000000","2018-01-14T08:00:00.000000000","2018-01-14T09:00:00.000000000","2018-01-14T10:00:00.000000000","2018-01-14T11:00:00.000000000","2018-01-14T12:00:00.000000000","2018-01-14T13:00:00.000000000","2018-01-14T14:00:00.000000000","2018-01-14T15:00:00.000000000","2018-01-14T16:00:00.000000000","2018-01-14T17:00:00.000000000","2018-01-14T18:00:00.000000000","2018-01-14T19:00:00.000000000","2018-01-14T20:00:00.000000000","2018-01-14T21:00:00.000000000","2018-01-14T22:00:00.000000000","2018-01-14T23:00:00.000000000","2018-01-15T00:00:00.000000000","2018-01-15T01:00:00.000000000","2018-01-15T02:00:00.000000000","2018-01-15T03:00:00.000000000","2018-01-15T04:00:00.000000000","2018-01-15T05:00:00.000000000","2018-01-15T06:00:00.000000000","2018-01-15T07:00:00.000000000","2018-01-15T08:00:00.000000000","2018-01-15T09:00:00.000000000","2018-01-15T10:00:00.000000000","2018-01-15T11:00:00.000000000","2018-01-15T12:00:00.000000000","2018-01-15T13:00:00.000000000","2018-01-15T14:00:00.000000000","2018-01-15T15:00:00.000000000","2018-01-15T16:00:00.000000000","2018-01-15T17:00:00.000000000","2018-01-15T18:00:00.000000000","2018-01-15T19:00:00.000000000","2018-01-15T20:00:00.000000000","2018-01-15T21:00:00.000000000","2018-01-15T22:00:00.000000000","2018-01-15T23:00:00.000000000","2018-01-16T00:00:00.000000000","2018-01-16T01:00:00.000000000","2018-01-16T02:00:00.000000000","2018-01-16T03:00:00.000000000","2018-01-16T04:00:00.000000000","2018-01-16T05:00:00.000000000","2018-01-16T06:00:00.000000000","2018-01-16T07:00:00.000000000","2018-01-16T08:00:00.000000000","2018-01-16T09:00:00.000000000","2018-01-16T10:00:00.000000000","2018-01-16T11:00:00.000000000","2018-01-16T12:00:00.000000000","2018-01-16T13:00:00.000000000","2018-01-16T14:00:00.000000000","2018-01-16T15:00:00.000000000","2018-01-16T16:00:00.000000000","2018-01-16T17:00:00.000000000","2018-01-16T18:00:00.000000000","2018-01-16T19:00:00.000000000","2018-01-16T20:00:00.000000000","2018-01-16T21:00:00.000000000","2018-01-16T22:00:00.000000000","2018-01-16T23:00:00.000000000","2018-01-17T00:00:00.000000000","2018-01-17T01:00:00.000000000","2018-01-17T02:00:00.000000000","2018-01-17T03:00:00.000000000","2018-01-17T04:00:00.000000000","2018-01-17T05:00:00.000000000","2018-01-17T06:00:00.000000000","2018-01-17T07:00:00.000000000","2018-01-17T08:00:00.000000000","2018-01-17T09:00:00.000000000","2018-01-17T10:00:00.000000000","2018-01-17T11:00:00.000000000","2018-01-17T12:00:00.000000000","2018-01-17T13:00:00.000000000","2018-01-17T14:00:00.000000000","2018-01-17T15:00:00.000000000","2018-01-17T16:00:00.000000000","2018-01-17T17:00:00.000000000","2018-01-17T18:00:00.000000000","2018-01-17T19:00:00.000000000","2018-01-17T20:00:00.000000000","2018-01-17T21:00:00.000000000","2018-01-17T22:00:00.000000000","2018-01-17T23:00:00.000000000","2018-01-18T00:00:00.000000000","2018-01-18T01:00:00.000000000","2018-01-18T02:00:00.000000000","2018-01-18T03:00:00.000000000","2018-01-18T04:00:00.000000000","2018-01-18T05:00:00.000000000","2018-01-18T06:00:00.000000000","2018-01-18T07:00:00.000000000","2018-01-18T08:00:00.000000000","2018-01-18T09:00:00.000000000","2018-01-18T10:00:00.000000000","2018-01-18T11:00:00.000000000","2018-01-18T12:00:00.000000000","2018-01-18T13:00:00.000000000","2018-01-18T14:00:00.000000000","2018-01-18T15:00:00.000000000","2018-01-18T16:00:00.000000000","2018-01-18T17:00:00.000000000","2018-01-18T18:00:00.000000000","2018-01-18T19:00:00.000000000","2018-01-18T20:00:00.000000000","2018-01-18T21:00:00.000000000","2018-01-18T22:00:00.000000000","2018-01-18T23:00:00.000000000","2018-01-19T00:00:00.000000000","2018-01-19T01:00:00.000000000","2018-01-19T02:00:00.000000000","2018-01-19T03:00:00.000000000","2018-01-19T04:00:00.000000000","2018-01-19T05:00:00.000000000","2018-01-19T06:00:00.000000000","2018-01-19T07:00:00.000000000","2018-01-19T08:00:00.000000000","2018-01-19T09:00:00.000000000","2018-01-19T10:00:00.000000000","2018-01-19T11:00:00.000000000","2018-01-19T12:00:00.000000000","2018-01-19T13:00:00.000000000","2018-01-19T14:00:00.000000000","2018-01-19T15:00:00.000000000","2018-01-19T16:00:00.000000000","2018-01-19T17:00:00.000000000","2018-01-19T18:00:00.000000000","2018-01-19T19:00:00.000000000","2018-01-19T20:00:00.000000000","2018-01-19T21:00:00.000000000","2018-01-19T22:00:00.000000000","2018-01-19T23:00:00.000000000","2018-01-20T00:00:00.000000000","2018-01-20T01:00:00.000000000","2018-01-20T02:00:00.000000000","2018-01-20T03:00:00.000000000","2018-01-20T04:00:00.000000000","2018-01-20T05:00:00.000000000","2018-01-20T06:00:00.000000000","2018-01-20T07:00:00.000000000","2018-01-20T08:00:00.000000000","2018-01-20T09:00:00.000000000","2018-01-20T10:00:00.000000000","2018-01-20T11:00:00.000000000","2018-01-20T12:00:00.000000000","2018-01-20T13:00:00.000000000","2018-01-20T14:00:00.000000000","2018-01-20T15:00:00.000000000","2018-01-20T16:00:00.000000000","2018-01-20T17:00:00.000000000","2018-01-20T18:00:00.000000000","2018-01-20T19:00:00.000000000","2018-01-20T20:00:00.000000000","2018-01-20T21:00:00.000000000","2018-01-20T22:00:00.000000000","2018-01-20T23:00:00.000000000","2018-01-21T00:00:00.000000000","2018-01-21T01:00:00.000000000","2018-01-21T02:00:00.000000000","2018-01-21T03:00:00.000000000","2018-01-21T04:00:00.000000000","2018-01-21T05:00:00.000000000","2018-01-21T06:00:00.000000000","2018-01-21T07:00:00.000000000","2018-01-21T08:00:00.000000000","2018-01-21T09:00:00.000000000","2018-01-21T10:00:00.000000000","2018-01-21T11:00:00.000000000","2018-01-21T12:00:00.000000000","2018-01-21T13:00:00.000000000","2018-01-21T14:00:00.000000000","2018-01-21T15:00:00.000000000","2018-01-21T16:00:00.000000000","2018-01-21T17:00:00.000000000","2018-01-21T18:00:00.000000000","2018-01-21T19:00:00.000000000","2018-01-21T20:00:00.000000000","2018-01-21T21:00:00.000000000","2018-01-21T22:00:00.000000000","2018-01-21T23:00:00.000000000","2018-01-22T00:00:00.000000000","2018-01-22T01:00:00.000000000","2018-01-22T02:00:00.000000000","2018-01-22T03:00:00.000000000","2018-01-22T04:00:00.000000000","2018-01-22T05:00:00.000000000","2018-01-22T06:00:00.000000000","2018-01-22T07:00:00.000000000","2018-01-22T08:00:00.000000000","2018-01-22T09:00:00.000000000","2018-01-22T10:00:00.000000000","2018-01-22T11:00:00.000000000","2018-01-22T12:00:00.000000000","2018-01-22T13:00:00.000000000","2018-01-22T14:00:00.000000000","2018-01-22T15:00:00.000000000","2018-01-22T16:00:00.000000000","2018-01-22T17:00:00.000000000","2018-01-22T18:00:00.000000000","2018-01-22T19:00:00.000000000","2018-01-22T20:00:00.000000000","2018-01-22T21:00:00.000000000","2018-01-22T22:00:00.000000000","2018-01-22T23:00:00.000000000","2018-01-23T00:00:00.000000000","2018-01-23T01:00:00.000000000","2018-01-23T02:00:00.000000000","2018-01-23T03:00:00.000000000","2018-01-23T04:00:00.000000000","2018-01-23T05:00:00.000000000","2018-01-23T06:00:00.000000000","2018-01-23T07:00:00.000000000","2018-01-23T08:00:00.000000000","2018-01-23T09:00:00.000000000","2018-01-23T10:00:00.000000000","2018-01-23T11:00:00.000000000","2018-01-23T12:00:00.000000000","2018-01-23T13:00:00.000000000","2018-01-23T14:00:00.000000000","2018-01-23T15:00:00.000000000","2018-01-23T16:00:00.000000000","2018-01-23T17:00:00.000000000","2018-01-23T18:00:00.000000000","2018-01-23T19:00:00.000000000","2018-01-23T20:00:00.000000000","2018-01-23T21:00:00.000000000","2018-01-23T22:00:00.000000000","2018-01-23T23:00:00.000000000","2018-01-24T00:00:00.000000000","2018-01-24T01:00:00.000000000","2018-01-24T02:00:00.000000000","2018-01-24T03:00:00.000000000","2018-01-24T04:00:00.000000000","2018-01-24T05:00:00.000000000","2018-01-24T06:00:00.000000000","2018-01-24T07:00:00.000000000","2018-01-24T08:00:00.000000000","2018-01-24T09:00:00.000000000","2018-01-24T10:00:00.000000000","2018-01-24T11:00:00.000000000","2018-01-24T12:00:00.000000000","2018-01-24T13:00:00.000000000","2018-01-24T14:00:00.000000000","2018-01-24T15:00:00.000000000","2018-01-24T16:00:00.000000000","2018-01-24T17:00:00.000000000","2018-01-24T18:00:00.000000000","2018-01-24T19:00:00.000000000","2018-01-24T20:00:00.000000000","2018-01-24T21:00:00.000000000","2018-01-24T22:00:00.000000000","2018-01-24T23:00:00.000000000","2018-01-25T00:00:00.000000000","2018-01-25T01:00:00.000000000","2018-01-25T02:00:00.000000000","2018-01-25T03:00:00.000000000","2018-01-25T04:00:00.000000000","2018-01-25T05:00:00.000000000","2018-01-25T06:00:00.000000000","2018-01-25T07:00:00.000000000","2018-01-25T08:00:00.000000000","2018-01-25T09:00:00.000000000","2018-01-25T10:00:00.000000000","2018-01-25T11:00:00.000000000","2018-01-25T12:00:00.000000000","2018-01-25T13:00:00.000000000","2018-01-25T14:00:00.000000000","2018-01-25T15:00:00.000000000","2018-01-25T16:00:00.000000000","2018-01-25T17:00:00.000000000","2018-01-25T18:00:00.000000000","2018-01-25T19:00:00.000000000","2018-01-25T20:00:00.000000000","2018-01-25T21:00:00.000000000","2018-01-25T22:00:00.000000000","2018-01-25T23:00:00.000000000","2018-01-26T00:00:00.000000000","2018-01-26T01:00:00.000000000","2018-01-26T02:00:00.000000000","2018-01-26T03:00:00.000000000","2018-01-26T04:00:00.000000000","2018-01-26T05:00:00.000000000","2018-01-26T06:00:00.000000000","2018-01-26T07:00:00.000000000","2018-01-26T08:00:00.000000000","2018-01-26T09:00:00.000000000","2018-01-26T10:00:00.000000000","2018-01-26T11:00:00.000000000","2018-01-26T12:00:00.000000000","2018-01-26T13:00:00.000000000","2018-01-26T14:00:00.000000000","2018-01-26T15:00:00.000000000","2018-01-26T16:00:00.000000000","2018-01-26T17:00:00.000000000","2018-01-26T18:00:00.000000000","2018-01-26T19:00:00.000000000","2018-01-26T20:00:00.000000000","2018-01-26T21:00:00.000000000","2018-01-26T22:00:00.000000000","2018-01-26T23:00:00.000000000","2018-01-27T00:00:00.000000000","2018-01-27T01:00:00.000000000","2018-01-27T02:00:00.000000000","2018-01-27T03:00:00.000000000","2018-01-27T04:00:00.000000000","2018-01-27T05:00:00.000000000","2018-01-27T06:00:00.000000000","2018-01-27T07:00:00.000000000","2018-01-27T08:00:00.000000000","2018-01-27T09:00:00.000000000","2018-01-27T10:00:00.000000000","2018-01-27T11:00:00.000000000","2018-01-27T12:00:00.000000000","2018-01-27T13:00:00.000000000","2018-01-27T14:00:00.000000000","2018-01-27T15:00:00.000000000","2018-01-27T16:00:00.000000000","2018-01-27T17:00:00.000000000","2018-01-27T18:00:00.000000000","2018-01-27T19:00:00.000000000","2018-01-27T20:00:00.000000000","2018-01-27T21:00:00.000000000","2018-01-27T22:00:00.000000000","2018-01-27T23:00:00.000000000","2018-01-28T00:00:00.000000000","2018-01-28T01:00:00.000000000","2018-01-28T02:00:00.000000000","2018-01-28T03:00:00.000000000","2018-01-28T04:00:00.000000000","2018-01-28T05:00:00.000000000","2018-01-28T06:00:00.000000000","2018-01-28T07:00:00.000000000","2018-01-28T08:00:00.000000000","2018-01-28T09:00:00.000000000","2018-01-28T10:00:00.000000000","2018-01-28T11:00:00.000000000","2018-01-28T12:00:00.000000000","2018-01-28T13:00:00.000000000","2018-01-28T14:00:00.000000000","2018-01-28T15:00:00.000000000","2018-01-28T16:00:00.000000000","2018-01-28T17:00:00.000000000","2018-01-28T18:00:00.000000000","2018-01-28T19:00:00.000000000","2018-01-28T20:00:00.000000000","2018-01-28T21:00:00.000000000","2018-01-28T22:00:00.000000000","2018-01-28T23:00:00.000000000","2018-01-29T00:00:00.000000000","2018-01-29T01:00:00.000000000","2018-01-29T02:00:00.000000000","2018-01-29T03:00:00.000000000","2018-01-29T04:00:00.000000000","2018-01-29T05:00:00.000000000","2018-01-29T06:00:00.000000000","2018-01-29T07:00:00.000000000","2018-01-29T08:00:00.000000000","2018-01-29T09:00:00.000000000","2018-01-29T10:00:00.000000000","2018-01-29T11:00:00.000000000","2018-01-29T12:00:00.000000000","2018-01-29T13:00:00.000000000","2018-01-29T14:00:00.000000000","2018-01-29T15:00:00.000000000","2018-01-29T16:00:00.000000000","2018-01-29T17:00:00.000000000","2018-01-29T18:00:00.000000000","2018-01-29T19:00:00.000000000","2018-01-29T20:00:00.000000000","2018-01-29T21:00:00.000000000","2018-01-29T22:00:00.000000000","2018-01-29T23:00:00.000000000","2018-01-30T00:00:00.000000000","2018-01-30T01:00:00.000000000","2018-01-30T02:00:00.000000000","2018-01-30T03:00:00.000000000","2018-01-30T04:00:00.000000000","2018-01-30T05:00:00.000000000","2018-01-30T06:00:00.000000000","2018-01-30T07:00:00.000000000","2018-01-30T08:00:00.000000000","2018-01-30T09:00:00.000000000","2018-01-30T10:00:00.000000000","2018-01-30T11:00:00.000000000","2018-01-30T12:00:00.000000000","2018-01-30T13:00:00.000000000","2018-01-30T14:00:00.000000000","2018-01-30T15:00:00.000000000","2018-01-30T16:00:00.000000000","2018-01-30T17:00:00.000000000","2018-01-30T18:00:00.000000000","2018-01-30T19:00:00.000000000","2018-01-30T20:00:00.000000000","2018-01-30T21:00:00.000000000","2018-01-30T22:00:00.000000000","2018-01-30T23:00:00.000000000","2018-01-31T00:00:00.000000000","2018-01-31T01:00:00.000000000","2018-01-31T02:00:00.000000000","2018-01-31T03:00:00.000000000","2018-01-31T04:00:00.000000000","2018-01-31T05:00:00.000000000","2018-01-31T06:00:00.000000000","2018-01-31T07:00:00.000000000","2018-01-31T08:00:00.000000000","2018-01-31T09:00:00.000000000","2018-01-31T10:00:00.000000000","2018-01-31T11:00:00.000000000","2018-01-31T12:00:00.000000000","2018-01-31T13:00:00.000000000","2018-01-31T14:00:00.000000000","2018-01-31T15:00:00.000000000","2018-01-31T16:00:00.000000000","2018-01-31T17:00:00.000000000","2018-01-31T18:00:00.000000000","2018-01-31T19:00:00.000000000","2018-01-31T20:00:00.000000000","2018-01-31T21:00:00.000000000","2018-01-31T22:00:00.000000000","2018-01-31T23:00:00.000000000","2018-02-01T00:00:00.000000000","2018-02-01T01:00:00.000000000","2018-02-01T02:00:00.000000000","2018-02-01T03:00:00.000000000","2018-02-01T04:00:00.000000000","2018-02-01T05:00:00.000000000","2018-02-01T06:00:00.000000000","2018-02-01T07:00:00.000000000","2018-02-01T08:00:00.000000000","2018-02-01T09:00:00.000000000","2018-02-01T10:00:00.000000000","2018-02-01T11:00:00.000000000","2018-02-01T12:00:00.000000000","2018-02-01T13:00:00.000000000","2018-02-01T14:00:00.000000000","2018-02-01T15:00:00.000000000","2018-02-01T16:00:00.000000000","2018-02-01T17:00:00.000000000","2018-02-01T18:00:00.000000000","2018-02-01T19:00:00.000000000","2018-02-01T20:00:00.000000000","2018-02-01T21:00:00.000000000","2018-02-01T22:00:00.000000000","2018-02-01T23:00:00.000000000","2018-02-02T00:00:00.000000000","2018-02-02T01:00:00.000000000","2018-02-02T02:00:00.000000000","2018-02-02T03:00:00.000000000","2018-02-02T04:00:00.000000000","2018-02-02T05:00:00.000000000","2018-02-02T06:00:00.000000000","2018-02-02T07:00:00.000000000","2018-02-02T08:00:00.000000000","2018-02-02T09:00:00.000000000","2018-02-02T10:00:00.000000000","2018-02-02T11:00:00.000000000","2018-02-02T12:00:00.000000000","2018-02-02T13:00:00.000000000","2018-02-02T14:00:00.000000000","2018-02-02T15:00:00.000000000","2018-02-02T16:00:00.000000000","2018-02-02T17:00:00.000000000","2018-02-02T18:00:00.000000000","2018-02-02T19:00:00.000000000","2018-02-02T20:00:00.000000000","2018-02-02T21:00:00.000000000","2018-02-02T22:00:00.000000000","2018-02-02T23:00:00.000000000","2018-02-03T00:00:00.000000000","2018-02-03T01:00:00.000000000","2018-02-03T02:00:00.000000000","2018-02-03T03:00:00.000000000","2018-02-03T04:00:00.000000000","2018-02-03T05:00:00.000000000","2018-02-03T06:00:00.000000000","2018-02-03T07:00:00.000000000","2018-02-03T08:00:00.000000000","2018-02-03T09:00:00.000000000","2018-02-03T10:00:00.000000000","2018-02-03T11:00:00.000000000","2018-02-03T12:00:00.000000000","2018-02-03T13:00:00.000000000","2018-02-03T14:00:00.000000000","2018-02-03T15:00:00.000000000","2018-02-03T16:00:00.000000000","2018-02-03T17:00:00.000000000","2018-02-03T18:00:00.000000000","2018-02-03T19:00:00.000000000","2018-02-03T20:00:00.000000000","2018-02-03T21:00:00.000000000","2018-02-03T22:00:00.000000000","2018-02-03T23:00:00.000000000","2018-02-04T00:00:00.000000000","2018-02-04T01:00:00.000000000","2018-02-04T02:00:00.000000000","2018-02-04T03:00:00.000000000","2018-02-04T04:00:00.000000000","2018-02-04T05:00:00.000000000","2018-02-04T06:00:00.000000000","2018-02-04T07:00:00.000000000","2018-02-04T08:00:00.000000000","2018-02-04T09:00:00.000000000","2018-02-04T10:00:00.000000000","2018-02-04T11:00:00.000000000","2018-02-04T12:00:00.000000000","2018-02-04T13:00:00.000000000","2018-02-04T14:00:00.000000000","2018-02-04T15:00:00.000000000","2018-02-04T16:00:00.000000000","2018-02-04T17:00:00.000000000","2018-02-04T18:00:00.000000000","2018-02-04T19:00:00.000000000","2018-02-04T20:00:00.000000000","2018-02-04T21:00:00.000000000","2018-02-04T22:00:00.000000000","2018-02-04T23:00:00.000000000","2018-02-05T00:00:00.000000000","2018-02-05T01:00:00.000000000","2018-02-05T02:00:00.000000000","2018-02-05T03:00:00.000000000","2018-02-05T04:00:00.000000000","2018-02-05T05:00:00.000000000","2018-02-05T06:00:00.000000000","2018-02-05T07:00:00.000000000","2018-02-05T08:00:00.000000000","2018-02-05T09:00:00.000000000","2018-02-05T10:00:00.000000000","2018-02-05T11:00:00.000000000","2018-02-05T12:00:00.000000000","2018-02-05T13:00:00.000000000","2018-02-05T14:00:00.000000000","2018-02-05T15:00:00.000000000","2018-02-05T16:00:00.000000000","2018-02-05T17:00:00.000000000","2018-02-05T18:00:00.000000000","2018-02-05T19:00:00.000000000","2018-02-05T20:00:00.000000000","2018-02-05T21:00:00.000000000","2018-02-05T22:00:00.000000000","2018-02-05T23:00:00.000000000","2018-02-06T00:00:00.000000000","2018-02-06T01:00:00.000000000","2018-02-06T02:00:00.000000000","2018-02-06T03:00:00.000000000","2018-02-06T04:00:00.000000000","2018-02-06T05:00:00.000000000","2018-02-06T06:00:00.000000000","2018-02-06T07:00:00.000000000","2018-02-06T08:00:00.000000000","2018-02-06T09:00:00.000000000","2018-02-06T10:00:00.000000000","2018-02-06T11:00:00.000000000","2018-02-06T12:00:00.000000000","2018-02-06T13:00:00.000000000","2018-02-06T14:00:00.000000000","2018-02-06T15:00:00.000000000","2018-02-06T16:00:00.000000000","2018-02-06T17:00:00.000000000","2018-02-06T18:00:00